<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8" />
<meta name="viewport" content="width=device-width, initial-scale=1.0" />
<title>Rack-Level Direct Liquid Cooling: Thermal System Design Review · Pravin Kumar</title>
<meta name="description" content="Engineering design review of a 90 kW direct-liquid-cooled 48U rack: thermal budget, CDU sizing, cold-plate design, rack-level hydraulic network simulation, pump &amp; valve sizing, and material compatibility." />
<link rel="preconnect" href="https://fonts.googleapis.com" />
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin />
<link href="https://fonts.googleapis.com/css2?family=IBM+Plex+Mono:wght@400;500;600;700&family=IBM+Plex+Sans:wght@400;500;600;700&family=Archivo:wght@600;700;800;900&display=swap" rel="stylesheet" />
<script crossorigin src="https://unpkg.com/react@18/umd/react.production.min.js"></script>
<script crossorigin src="https://unpkg.com/react-dom@18/umd/react-dom.production.min.js"></script>
<script src="https://unpkg.com/@babel/standalone@7.21.4/babel.min.js"></script>
<style>
  :root{
    /* light "engineering blueprint" theme */
    --bg:#eef2f7; --bg-2:#e4eaf1; --panel:#ffffff; --panel-2:#f6f9fc; --raised:#dde6ef;
    --ink:#0c1f33; --ink-2:#33495e; --muted:#566a7b; --faint:#6e8393;
    --line:rgba(12,31,51,.10); --line-2:rgba(12,31,51,.16);
    --cyan:#1396bb; --cyan-bright:#0b6f8d; --cyan-dim:rgba(19,150,187,.12);
    --orange:#e07a2c; --orange-bright:#b85d18; --orange-dim:rgba(224,122,44,.13);
    --green:#1d9456; --green-dim:rgba(31,157,90,.13);
    --red:#cf3f55; --red-dim:rgba(214,69,91,.12);
    --gold:#b88c1a;
    /* dark navy used only inside the framed schematic diagram */
    --navy:#0e2034; --navy-2:#13263f;
    --shadow:0 1px 2px rgba(12,31,51,.05), 0 16px 40px -22px rgba(12,31,51,.30);
    --r:14px;
  }
  *{box-sizing:border-box}
  html{scroll-behavior:smooth; scroll-padding-top:74px}
  body{
    margin:0; background:var(--bg); color:var(--ink);
    font-family:'IBM Plex Sans',system-ui,sans-serif;
    -webkit-font-smoothing:antialiased; line-height:1.55;
    overflow-x:hidden;
  }
  .mono{font-family:'IBM Plex Mono',monospace; font-variant-numeric:tabular-nums}
  .disp{font-family:'Archivo',sans-serif}
  a{color:inherit; text-decoration:none}
  ::selection{background:var(--cyan); color:#fff}

  /* scroll progress */
  #prog{position:fixed; top:0; left:0; height:3px; width:0; z-index:200;
    background:linear-gradient(90deg,var(--cyan),var(--orange)); transition:width .1s linear}

  /* atmosphere */
  .bg-fx{position:fixed; inset:0; z-index:0; pointer-events:none;
    background:
      radial-gradient(900px 600px at 78% -8%, rgba(19,150,187,.10), transparent 60%),
      radial-gradient(800px 600px at 8% 18%, rgba(224,122,44,.06), transparent 55%),
      radial-gradient(1000px 800px at 60% 110%, rgba(19,150,187,.06), transparent 60%);
  }
  .bg-grid{position:fixed; inset:0; z-index:0; pointer-events:none; opacity:.7;
    background-image:linear-gradient(var(--line) 1px,transparent 1px),linear-gradient(90deg,var(--line) 1px,transparent 1px);
    background-size:64px 64px;
    -webkit-mask-image:radial-gradient(circle at 50% 24%,#000,transparent 76%);
            mask-image:radial-gradient(circle at 50% 24%,#000,transparent 76%);
  }
  .wrap{position:relative; z-index:1}
  .container{max-width:1120px; margin:0 auto; padding:0 26px}

  /* NAV */
  nav{position:sticky; top:0; z-index:50; backdrop-filter:blur(12px);
    background:rgba(10,22,40,.85); border-bottom:1px solid var(--line); box-shadow:0 8px 24px -20px rgba(0,0,0,.6)}
  .nav-in{max-width:1180px; margin:0 auto; padding:11px 26px; display:flex; align-items:center; gap:18px}
  .brand{display:flex; align-items:center; gap:10px; font-weight:700; letter-spacing:.02em; white-space:nowrap}
  .brand .drop{width:26px;height:26px;flex:0 0 auto}
  .nav-links{margin-left:auto; display:flex; gap:3px; flex-wrap:wrap; justify-content:flex-end}
  .nav-links a{font-size:12.5px; color:var(--muted); padding:6px 9px; border-radius:7px; transition:.18s; font-weight:500}
  .nav-links a:hover{color:var(--ink); background:var(--cyan-dim)}
  .nav-links a.active{color:#fff; background:var(--cyan); font-weight:700; box-shadow:0 0 0 1px var(--cyan-bright), 0 4px 14px -4px var(--cyan); animation:navpulse 2s ease-in-out infinite}
  .nav-links a.active:hover{color:#fff; background:var(--cyan-bright)}
  @keyframes navpulse{0%,100%{box-shadow:0 0 0 1px var(--cyan-bright), 0 4px 14px -4px var(--cyan)} 50%{box-shadow:0 0 0 1px var(--cyan-bright), 0 4px 18px -2px var(--cyan)}}

  /* HERO */
  .hero{position:relative; padding:78px 0 70px; overflow:hidden}
  .eyebrow{display:inline-flex; align-items:center; gap:9px; font-family:'IBM Plex Mono',monospace;
    font-size:12px; letter-spacing:.34em; color:var(--cyan-bright); text-transform:uppercase; font-weight:600; margin-bottom:24px}
  .eyebrow::before{content:""; width:30px; height:2px; background:var(--orange)}
  .hero h1{font-family:'Archivo',sans-serif; font-weight:900; line-height:.96; letter-spacing:-.02em;
    font-size:clamp(40px,7.4vw,84px); margin:0 0 8px}
  .hero h1 .hl{color:var(--cyan)}
  .hero .lede{max-width:none; color:var(--ink-2); font-size:clamp(15px,1.9vw,18px); margin:22px 0 0}
  .hero .scope{color:var(--muted); font-size:13.5px; margin-top:8px}
  .hero .scope b{color:var(--ink-2); font-weight:600}
  .heroflags{display:flex; gap:8px; flex-wrap:wrap; margin-top:26px}
  .flag{font-family:'IBM Plex Mono',monospace; font-size:12px; padding:6px 11px; border:1px solid var(--line-2);
    border-radius:999px; color:var(--ink-2); background:rgba(12,31,51,.02)}
  .flag b{color:var(--cyan-bright)}

  .heroauthor{display:flex; align-items:center; gap:14px; margin-top:30px}
  .heroauthor .bar{width:3px; height:42px; border-radius:3px; background:linear-gradient(180deg,var(--cyan),var(--orange))}
  .heroauthor .n{font-weight:700; font-size:15px}
  .heroauthor .r{color:var(--muted); font-size:12.5px}
  .heroauthor a.e{color:var(--cyan-bright); font-family:'IBM Plex Mono',monospace; font-size:12.5px}

  .herostats{display:grid; grid-template-columns:repeat(4,1fr); gap:14px; margin-top:46px}
  .hstat{background:linear-gradient(180deg,var(--panel),var(--panel-2)); border:1px solid var(--line);
    border-top:2px solid var(--cyan); border-radius:var(--r); padding:18px 18px 16px; box-shadow:var(--shadow)}
  .hstat.o{border-top-color:var(--orange)}
  .hstat .v{font-family:'IBM Plex Mono',monospace; font-size:30px; font-weight:700; color:var(--cyan-bright); line-height:1}
  .hstat.o .v{color:var(--orange-bright)}
  .hstat .k{font-size:11px; letter-spacing:.08em; text-transform:uppercase; color:var(--muted); margin-top:10px; font-weight:600}
  .hstat .s{font-size:12px; color:var(--faint); margin-top:3px}

  /* SCHEMATIC */
  .schematic{margin-top:42px; background:linear-gradient(180deg,var(--navy),var(--navy-2));
    border:1px solid rgba(12,31,51,.25); border-radius:18px; padding:22px 22px 14px; position:relative; overflow:hidden;
    box-shadow:0 24px 60px -30px rgba(12,31,51,.55)}
  .schematic::after{content:""; position:absolute; inset:0; pointer-events:none; opacity:.4;
    background-image:linear-gradient(rgba(255,255,255,.05) 1px,transparent 1px),linear-gradient(90deg,rgba(255,255,255,.05) 1px,transparent 1px);
    background-size:40px 40px}
  .schematic .tag{position:absolute; top:14px; right:18px; font-family:'IBM Plex Mono',monospace; font-size:11px;
    letter-spacing:.18em; color:var(--faint); text-transform:uppercase}
  .flow-line{stroke-dasharray:10 13; stroke-linecap:round; animation:dash 1.05s linear infinite}
  @keyframes dash{to{stroke-dashoffset:-46}}
  .flow-line.ret{stroke-dasharray:10 13; stroke-linecap:round; animation:dashret 1.25s linear infinite}
  @keyframes dashret{to{stroke-dashoffset:46}}

  /* SECTIONS */
  section{padding:66px 0; position:relative; border-top:1px solid var(--line)}
  .sec-head{display:flex; align-items:flex-start; gap:16px; margin-bottom:34px}
  .sec-num{font-family:'IBM Plex Mono',monospace; font-weight:700; font-size:15px; color:#fff;
    background:var(--cyan); min-width:42px; height:42px; border-radius:11px; display:flex; align-items:center; justify-content:center; flex:0 0 auto}
  .sec-num.o{background:var(--orange)}
  .sec-head h2{font-family:'Archivo',sans-serif; font-weight:800; font-size:clamp(24px,3.4vw,34px); margin:0; letter-spacing:-.015em; line-height:1.08}
  .sec-head .sub{color:var(--muted); font-size:14px; margin-top:4px; max-width:none}
  .sec-head>div:last-child{flex:1 1 auto; min-width:0}

  .grid2{display:grid; grid-template-columns:1fr 1fr; gap:18px}
  .grid3{display:grid; grid-template-columns:repeat(3,1fr); gap:16px}
  .grid4{display:grid; grid-template-columns:repeat(4,1fr); gap:14px}

  .card{background:var(--panel); border:1px solid var(--line); border-radius:var(--r); padding:22px; box-shadow:var(--shadow)}
  .card.flush{padding:0; overflow:hidden}
  .card h3{margin:0 0 4px; font-size:16px; font-weight:700; display:flex; align-items:center; gap:9px}
  .card h3 .dot{width:9px; height:9px; border-radius:3px; background:var(--cyan); flex:0 0 auto}
  .card h3 .dot.o{background:var(--orange)}
  .card .cap{color:var(--muted); font-size:13px; margin:0 0 14px}

  .lede-block{color:var(--ink-2); font-size:15.5px; max-width:820px}
  .lede-block b{color:var(--ink)}
  .accent{color:var(--cyan-bright); font-weight:600}
  .accent-o{color:var(--orange-bright); font-weight:600}

  /* mini stat */
  .ministat{background:var(--bg-2); border:1px solid var(--line); border-radius:11px; padding:14px}
  .ministat .v{font-family:'IBM Plex Mono',monospace; font-size:22px; font-weight:700; color:var(--cyan-bright); line-height:1}
  .ministat.o .v{color:var(--orange-bright)}
  .ministat.g .v{color:var(--green)}
  .ministat .k{font-size:10.5px; letter-spacing:.07em; text-transform:uppercase; color:var(--muted); margin-top:9px; font-weight:600}
  .ministat .s{font-size:11.5px; color:var(--faint); margin-top:2px}

  /* TABLES */
  table{width:100%; border-collapse:collapse; font-size:13px}
  thead th{background:var(--bg-2); text-align:left; padding:11px 14px; font-size:11px; letter-spacing:.06em;
    text-transform:uppercase; color:var(--ink-2); font-weight:600; border-bottom:1px solid var(--line-2)}
  tbody td{padding:10px 14px; border-bottom:1px solid var(--line); color:var(--ink-2)}
  tbody tr:last-child td{border-bottom:0}
  tbody tr:hover td{background:rgba(12,31,51,.03)}
  td.num,th.num{text-align:right; font-family:'IBM Plex Mono',monospace; color:var(--ink)}
  .rowhi td{background:var(--orange-dim)!important}
  .rowhi td:first-child{color:var(--orange-bright); font-weight:600}
  .rowsel td{background:var(--cyan-dim)!important}
.lgnd{display:flex;align-items:center;gap:8px;font-size:12px;color:var(--ink-2);font-family:'IBM Plex Mono',monospace;padding:3px 0}
  .lgnd .sw{width:16px;height:4px;border-radius:2px;flex:0 0 auto}
  .pill{display:inline-block; font-size:11px; font-family:'IBM Plex Mono',monospace; padding:2px 8px; border-radius:6px; font-weight:600}
  .pill.ok{background:var(--green-dim); color:var(--green)}
  .pill.no{background:var(--red-dim); color:var(--red)}
  .pill.warn{background:var(--orange-dim); color:var(--orange-bright)}

  /* resistance ladder */
  .ladder{display:flex; flex-direction:column; gap:9px}
  .lad-row{display:grid; grid-template-columns:150px 1fr 64px; gap:12px; align-items:center}
  .lad-row .lbl{font-size:12.5px; color:var(--ink-2)}
  .lad-row .lbl small{display:block; color:var(--faint); font-size:11px}
  .lad-bar{height:18px; background:var(--bg-2); border:1px solid var(--line); border-radius:6px; overflow:hidden; position:relative}
  .lad-fill{height:100%; border-radius:5px; min-width:6px}
  .lad-row .val{font-family:'IBM Plex Mono',monospace; font-size:12.5px; text-align:right; color:var(--ink)}

  /* thermometer / Tj gauge */
  .therm{display:flex; align-items:flex-end; gap:14px; margin-top:6px}
  .therm-track{width:30px; height:150px; background:var(--bg-2); border:1px solid var(--line-2);
    border-radius:16px; position:relative; overflow:hidden}
  .therm-fill{position:absolute; bottom:0; left:0; right:0; border-radius:0 0 15px 15px;
    background:linear-gradient(180deg,var(--orange-bright),var(--cyan))}
  .therm-limit{position:absolute; left:-6px; right:-6px; height:2px; background:var(--red)}
  .therm-info .v{font-family:'IBM Plex Mono',monospace; font-size:28px; font-weight:700; color:var(--cyan-bright)}
  .therm-info .v.o{color:var(--orange-bright)}
  .therm-info .k{font-size:12px; color:var(--muted)}
  .therm-info .margin{margin-top:8px; font-size:12.5px; color:var(--green); font-weight:600}

  /* calc chain stepper */
  .chain{display:flex; flex-direction:column; gap:0}
  .chain-step{display:grid; grid-template-columns:34px 1fr; gap:14px; padding:13px 0; border-bottom:1px dashed var(--line); align-items:start}
  .chain-step:last-child{border-bottom:0}
  .chain-n{width:30px; height:30px; border-radius:8px; background:var(--cyan-dim); color:var(--cyan-bright);
    display:flex; align-items:center; justify-content:center; font-family:'IBM Plex Mono',monospace; font-weight:700; font-size:13px}
  .chain-step .t{font-size:13.5px; color:var(--ink-2)}
  .chain-step .t b{color:var(--ink)}
  .eq{font-family:'IBM Plex Mono',monospace; font-size:12.5px; color:var(--cyan-bright); margin-top:4px;
    background:var(--bg-2); border:1px solid var(--line); border-radius:8px; padding:7px 11px; display:inline-block}
  .eq.o{color:var(--orange-bright)}

  /* comparison cards */
  .cmp{display:grid; grid-template-columns:repeat(3,1fr); gap:16px}
  .cmp-card{border:1px solid var(--line); border-radius:var(--r); padding:20px; background:var(--panel); position:relative; transition:.2s}
  .cmp-card .verdict{position:absolute; top:16px; right:16px; font-size:10.5px; font-family:'IBM Plex Mono',monospace;
    letter-spacing:.08em; padding:3px 9px; border-radius:6px; font-weight:600}
  .cmp-card.sel{border-color:var(--cyan); box-shadow:0 0 0 1px var(--cyan), 0 18px 44px -20px rgba(19,150,187,.45)}
  .cmp-card.rej{opacity:.72}
  .cmp-card h4{margin:0; font-size:17px; font-weight:700}
  .cmp-card .kicker{font-family:'IBM Plex Mono',monospace; font-size:11px; letter-spacing:.12em; color:var(--muted); text-transform:uppercase}
  .cmp-row{display:flex; justify-content:space-between; padding:9px 0; border-bottom:1px solid var(--line); font-size:13px}
  .cmp-row:last-child{border-bottom:0}
  .cmp-row .ck{color:var(--muted)}
  .cmp-row .cv{font-family:'IBM Plex Mono',monospace; color:var(--ink)}

  /* impedance waterfall */
  .waterfall{display:flex; flex-direction:column; gap:8px}
  .wf-row{display:grid; grid-template-columns:1fr 70px; gap:12px; align-items:center}
  .wf-row .wf-label{font-size:13px; color:var(--ink-2)}
  .wf-bar{height:26px; border-radius:6px; display:flex; align-items:center; padding:0 9px;
    font-family:'IBM Plex Mono',monospace; font-size:11.5px; color:#fff; font-weight:600; min-width:42px}
  .wf-val{font-family:'IBM Plex Mono',monospace; font-size:13px; text-align:right; color:var(--ink)}

  /* galvanic matrix */
  .matrix{border-collapse:separate; border-spacing:5px}
  .matrix td,.matrix th{text-align:center; padding:0}
  .mcell{width:64px; height:42px; border-radius:8px; display:flex; align-items:center; justify-content:center;
    font-family:'IBM Plex Mono',monospace; font-size:12px; font-weight:600}
  .mcell.ok{background:var(--green-dim); color:var(--green); border:1px solid rgba(70,194,121,.3)}
  .mcell.no{background:var(--red-dim); color:var(--red); border:1px solid rgba(227,93,91,.35)}
  .mcell.self{background:var(--bg-2); color:var(--faint); border:1px solid var(--line)}
  .matrix th{font-size:11px; color:var(--muted); font-weight:600; padding:0 4px; height:30px}

  /* callout */
  .callout{border-left:3px solid var(--cyan); background:linear-gradient(90deg,var(--cyan-dim),transparent);
    border-radius:0 11px 11px 0; padding:15px 18px; font-size:14px; color:var(--ink-2)}
  .callout.o{border-left-color:var(--orange); background:linear-gradient(90deg,var(--orange-dim),transparent)}
  .callout.g{border-left-color:var(--green); background:linear-gradient(90deg,var(--green-dim),transparent)}
  .callout b{color:var(--ink)}
  .callout .h{display:block; font-weight:700; color:var(--ink); margin-bottom:4px; font-size:13px; letter-spacing:.02em}

  /* cascade */
  .cascade{display:flex; flex-direction:column; gap:10px}
  .cas{display:flex; align-items:center; gap:12px; background:var(--bg-2); border:1px solid var(--line); border-radius:11px; padding:12px 15px}
  .cas .tier{font-family:'IBM Plex Mono',monospace; font-size:10.5px; letter-spacing:.1em; color:var(--cyan-bright);
    border:1px solid var(--cyan); border-radius:6px; padding:3px 8px; font-weight:600; white-space:nowrap}
  .cas .body{flex:1}
  .cas .body .n{font-weight:600; font-size:13.5px}
  .cas .body .p{font-size:12px; color:var(--muted); font-family:'IBM Plex Mono',monospace}
  .cas-arrow{text-align:center; color:var(--faint); font-size:16px; margin:-4px 0}

  /* trip hierarchy */
  .trip{display:flex; flex-direction:column; gap:8px}
  .trip-row{display:grid; grid-template-columns:80px 1fr; gap:14px; align-items:center; padding:11px 14px; border-radius:11px; background:var(--bg-2); border:1px solid var(--line)}
  .trip-tag{font-family:'IBM Plex Mono',monospace; font-size:12px; font-weight:700; padding:5px; border-radius:7px; text-align:center}
  .trip-tag.p1{background:var(--red-dim); color:var(--red)}
  .trip-tag.p2{background:var(--orange-dim); color:var(--orange-bright)}
  .trip-tag.p3{background:var(--gold); color:#332300}
  .trip-row .cond{font-family:'IBM Plex Mono',monospace; font-size:12.5px; color:var(--ink)}
  .trip-row .act{font-size:12px; color:var(--muted); margin-top:2px}

  /* validated banner */
  .validated{display:flex; align-items:center; gap:18px; background:linear-gradient(120deg,var(--green-dim),rgba(70,194,121,.04));
    border:1px solid rgba(70,194,121,.4); border-radius:16px; padding:24px}
  .validated .badge{width:54px; height:54px; border-radius:50%; background:var(--green); display:flex; align-items:center; justify-content:center; flex:0 0 auto}
  .validated h3{margin:0; color:var(--green); font-family:'Archivo',sans-serif; font-weight:800; font-size:22px; letter-spacing:.01em}
  .validated p{margin:4px 0 0; color:var(--ink-2); font-size:14px}

  /* footer */
  footer{border-top:1px solid var(--line); padding:42px 0 60px; margin-top:20px}
  .foot{display:flex; flex-wrap:wrap; gap:20px; align-items:center; justify-content:space-between}
  .foot .who{font-weight:700; font-size:16px}
  .foot .role{color:var(--muted); font-size:13px}
  .foot a.mail{color:var(--cyan-bright); font-family:'IBM Plex Mono',monospace; font-size:13px}
  .disclaimer{color:var(--ink-2); font-size:11.5px; margin-top:24px; max-width:none; line-height:1.6}

  /* reveal */
  .reveal{opacity:0; transform:translateY(22px); transition:opacity .7s ease, transform .7s cubic-bezier(.2,.7,.2,1)}
  .reveal.in{opacity:1; transform:none}

  @media (max-width:900px){
    .herostats{grid-template-columns:repeat(2,1fr)}
    .grid2,.grid3,.grid4,.cmp{grid-template-columns:1fr}
    .nav-links{display:flex; margin-left:auto; gap:3px}
    .nav-links a{display:none}
    .nav-links a:last-child{display:inline-block; color:#fff; background:var(--cyan); font-weight:600}
    .nav-links a:last-child.active{animation:none}
    .sec-head h2{font-size:23px}
  }
  @media (max-width:560px){
    .herostats{grid-template-columns:1fr}
    .lad-row{grid-template-columns:120px 1fr 54px}
    .container{padding:0 16px}
    .hero{padding:54px 0 48px}
    .sec{padding:40px 0}
    /* prevent any wide child (SVG, tables, nowrap text) from forcing horizontal overflow */
    svg, img, table, canvas{max-width:100%; height:auto}
    .lede, .lede-block{max-width:100%}
    /* CSS-grid/flex children default to min-content minimum; force them to shrink so a wide
       child (table, pre) scrolls inside its own box instead of stretching the whole column past 100vw */
    .grid2 > *, .grid3 > *, .grid4 > *, .cmp > *{min-width:0}
    .card{min-width:0; max-width:100%}
    .eq{max-width:100%; overflow-x:auto; white-space:nowrap}
    .callout, .wf-label, p, li{overflow-wrap:break-word; word-break:break-word}
    .cas .body{min-width:0}
    .cas .body .p{overflow-wrap:break-word; word-break:break-word}
    /* wide multi-column tables scroll horizontally rather than overflow the page */
    .card table:not(.matrix){display:block; overflow-x:auto; -webkit-overflow-scrolling:touch; max-width:100%; width:max-content; white-space:nowrap}
    .card table:not(.matrix) td .cap{white-space:normal}
    .card table.matrix{max-width:100%; width:100%; border-spacing:4px}
    .card table.matrix .mcell{width:auto; min-width:0; font-size:11px}
    .card table.matrix th{font-size:10px}
  }
  /* global guard: nothing may exceed the viewport width on any device.
     NOTE: overflow-x must NOT be set on <html> — it breaks position:sticky for the nav.
     body already has overflow-x:hidden, which is sufficient. */
  html, body{max-width:100%}
  .hero, nav, #summary, footer, .sec{width:100%}
  /* ===== DARK SANDWICH — nav + hero (beginning) and summary + footer (end) ===== */
  /* Scope a dark palette to these zones; every variable-driven component flips automatically. */
  nav, .hero, #summary, footer{
    --bg:#0a1628; --bg-2:#0c1c2c; --panel:#0f2336; --panel-2:#14293e; --raised:#1d3a52;
    --ink:#eaf2f8; --ink-2:#cfdde9; --muted:#a7bccc; --faint:#8ba0b1;
    --line:rgba(255,255,255,.09); --line-2:rgba(255,255,255,.16);
    --cyan:#28b6d8; --cyan-bright:#52d8f2; --cyan-dim:rgba(40,182,216,.16);
    --orange:#ef8042; --orange-bright:#ffa15f; --orange-dim:rgba(239,128,66,.16);
    --green:#46c279; --green-dim:rgba(70,194,121,.16);
    --red:#e35d5b; --red-dim:rgba(227,93,91,.16);
    --gold:#e8c15a;
    --navy:#102539; --navy-2:#16314a;
    --shadow:0 1px 2px rgba(0,0,0,.25), 0 20px 50px -26px rgba(0,0,0,.7);
    color:var(--ink);
  }

  .hero{
    background:
      radial-gradient(900px 560px at 82% -10%, rgba(40,182,216,.16), transparent 60%),
      radial-gradient(760px 560px at 0% 12%, rgba(239,128,66,.09), transparent 55%),
      linear-gradient(rgba(255,255,255,.035) 1px, transparent 1px) 0 0/64px 64px,
      linear-gradient(90deg, rgba(255,255,255,.035) 1px, transparent 1px) 0 0/64px 64px,
      #0a1628;
  }
  .hero .flag{background:rgba(255,255,255,.03)}
  .hero .schematic{border-color:rgba(255,255,255,.12);
    box-shadow:0 28px 70px -30px rgba(0,0,0,.7), 0 0 0 1px rgba(255,255,255,.03) inset}

  #summary{
    background:
      radial-gradient(820px 520px at 80% 0%, rgba(40,182,216,.12), transparent 60%),
      radial-gradient(700px 520px at 6% 100%, rgba(70,194,121,.07), transparent 60%),
      linear-gradient(rgba(255,255,255,.03) 1px, transparent 1px) 0 0/64px 64px,
      linear-gradient(90deg, rgba(255,255,255,.03) 1px, transparent 1px) 0 0/64px 64px,
      #0a1628;
  }
  footer{background:#0a1628; margin-top:0; padding-top:48px}
</style>
</head>
<body>
<div id="prog"></div>
<div class="bg-fx"></div>
<div class="bg-grid"></div>
<div id="root"></div>

<script type="text/babel">
const {useState, useEffect, useRef} = React;

/* ---------- helpers ---------- */
function useReveal(){
  useEffect(()=>{
    const els = document.querySelectorAll('.reveal');
    const io = new IntersectionObserver((ents)=>{
      ents.forEach(e=>{ if(e.isIntersecting){ e.target.classList.add('in'); io.unobserve(e.target);} });
    },{threshold:.12, rootMargin:'0px 0px -8% 0px'});
    els.forEach(el=>io.observe(el));
    const prog=document.getElementById('prog');
    const onScroll=()=>{ const h=document.documentElement; const sc=h.scrollTop/(h.scrollHeight-h.clientHeight||1); if(prog) prog.style.width=(sc*100)+'%'; };
    window.addEventListener('scroll',onScroll,{passive:true}); onScroll();
    return ()=>{ io.disconnect(); window.removeEventListener('scroll',onScroll); };
  },[]);
}

const Drop = ({size=26,color="var(--cyan)"}) => (
  <svg className="drop" width={size} height={size} viewBox="0 0 24 24" fill="none">
    <path d="M12 2C12 2 5 10 5 15a7 7 0 0 0 14 0c0-5-7-13-7-13Z" fill={color}/>
    <path d="M9.5 14.5a3 3 0 0 0 3 3" stroke="#fff" strokeWidth="1.4" strokeLinecap="round" opacity=".85"/>
  </svg>
);

/* ---------- NAV ---------- */
const SECTIONS = [
  {id:'overview', t:'System Config'},
  {id:'architecture', t:'Cooling Architecture'},
  {id:'resistance', t:'Cold-plate Rth Budget'},
  {id:'coolant', t:'Coolant Selection'},
  {id:'flow', t:'Energy Balance'},
  {id:'coldplates', t:'Cold-plate Design'},
  {id:'cpucfd', t:'CPU Cold-plate CFD'},
  {id:'gpucfd', t:'GPU Cold-plate CFD'},
  {id:'cdu', t:'CDU Heat Exchanger'},
  {id:'racksim', t:'Rack-level Hydraulics'},
  {id:'pump', t:'CDU Selection'},
  {id:'materials', t:'Material Compatibility'},
  {id:'summary', t:'Summary'},
];

function Nav(){
  const [active,setActive] = useState('overview');
  useEffect(()=>{
    const io = new IntersectionObserver((ents)=>{
      ents.forEach(e=>{ if(e.isIntersecting) setActive(e.target.id); });
    },{rootMargin:'-45% 0px -50% 0px'});
    SECTIONS.forEach(s=>{ const el=document.getElementById(s.id); if(el) io.observe(el); });
    return ()=>io.disconnect();
  },[]);
  return (
    <nav>
      <div className="nav-in">
        <a href="#top" className="brand"><Drop/> Direct&nbsp;Liquid&nbsp;Cooling</a>
        <div className="nav-links">
          {SECTIONS.map(s=>(
            <a key={s.id} href={'#'+s.id} className={active===s.id?'active':''}>{s.t}</a>
          ))}
        </div>
      </div>
    </nav>
  );
}

/* ---------- HERO SCHEMATIC ---------- */
/* ---------- HERO SCHEMATIC ---------- */
const FlowArrow = ({x,y,dir,color}) => {
  const f = dir==='r' ? 1 : -1;
  const pts = [[x-12*f,y-3.6],[x+2*f,y-3.6],[x+2*f,y-8.5],[x+13*f,y],[x+2*f,y+8.5],[x+2*f,y+3.6],[x-12*f,y+3.6]]
    .map(p=>p.join(',')).join(' ');
  return <polygon points={pts} fill={color} stroke={color} strokeWidth="1" strokeLinejoin="round"/>;
};
function Schematic(){
  const ny=190;                               // single node row center
  const cpu=[744,796];                        // 2 CPU column left edges (w=44)
  const gpu=[858,910,962,1014];               // 4 GPU column left edges (w=44)
  const nodes=[...cpu,...gpu];
  const cx=lx=>lx+22;                          // node center from left edge
  return (
    <div className="schematic reveal">
      <svg viewBox="0 0 1180 360" width="100%" style={{display:'block'}}>
        <defs>
          <linearGradient id="cool" x1="0" x2="1"><stop offset="0" stopColor="#52d8f2"/><stop offset="1" stopColor="#28b6d8"/></linearGradient>
        </defs>

        <text x="1050" y="40" fill="#90a6b6" fontSize="14" letterSpacing="3" textAnchor="end" fontFamily="IBM Plex Mono">SECONDARY LOOP · EGW-30 · 140 LPM</text>

        {/* ---------- FACILITY WATER / CHILLER ---------- */}
        <text x="94" y="64" fill="#a3b6c4" fontSize="13" letterSpacing="1" textAnchor="middle" fontFamily="IBM Plex Mono">FACILITY WATER</text>
        <rect x="34" y="78" width="120" height="206" rx="12" fill="#0c1c2e" stroke="rgba(255,255,255,.12)"/>
        <text x="94" y="192" fill="#eaf2f8" fontSize="15" fontWeight="700" textAnchor="middle" fontFamily="IBM Plex Mono">Chiller</text>

        {/* ---------- CDU / BRAZED PHE ---------- */}
        <text x="395" y="64" fill="#52d8f2" fontSize="15" letterSpacing="2" textAnchor="middle" fontFamily="IBM Plex Mono">CDU · BRAZED PHE</text>
        <rect x="300" y="78" width="190" height="206" rx="14" fill="#0f2336" stroke="#28b6d8"/>
        <text x="395" y="172" fill="#eaf2f8" fontSize="26" fontWeight="700" textAnchor="middle" fontFamily="IBM Plex Mono">≥90 kW</text>
        <text x="395" y="200" fill="#a3b6c4" fontSize="14" textAnchor="middle" fontFamily="IBM Plex Mono">Capacity</text>
        {[...Array(11)].map((_,i)=>(<rect key={i} x={318+i*15} y="224" width="7" height="50" fill="#193449"/>))}

        {/* ---------- LEFT (SUPPLY) MANIFOLD ---------- */}
        <text x="672" y="64" fill="#a3b6c4" fontSize="11" letterSpacing="1" textAnchor="middle" fontFamily="IBM Plex Mono">MANIFOLD</text>
        <rect x="640" y="78" width="64" height="206" rx="9" fill="#0c1c2e" stroke="rgba(82,216,242,.45)"/>
        <text x="672" y="176" fill="#c5d6e3" fontSize="10.5" textAnchor="middle" fontFamily="IBM Plex Mono">Header</text>
        <text x="672" y="192" fill="#90a6b6" fontSize="9.5" textAnchor="middle" fontFamily="IBM Plex Mono">Supply</text>
        <text x="672" y="252" fill="#52d8f2" fontSize="13" fontWeight="700" textAnchor="middle" fontFamily="IBM Plex Mono">35 °C</text>

        {/* ---------- NODES ---------- */}
        <text x="890" y="64" fill="#a3b6c4" fontSize="13" letterSpacing="1" textAnchor="middle" fontFamily="IBM Plex Mono">20 × 2U NODES · COLD PLATES</text>
        {cpu.map((lx,i)=>(<rect key={'c'+i} x={lx} y={ny-18} width="44" height="36" rx="7" fill="rgba(196,206,216,.13)" stroke="#cdd8e2" strokeWidth="1.7"/>))}
        {gpu.map((lx,i)=>(<rect key={'g'+i} x={lx} y={ny-18} width="44" height="36" rx="7" fill="rgba(224,177,58,.10)" stroke="#e0b13a" strokeWidth="1.5"/>))}
        <text x={(cpu[0]+cpu[1]+44)/2} y={ny+42} textAnchor="middle" fontFamily="IBM Plex Mono" fontSize="12.5"><tspan fill="#d4dee7" fontWeight="700">2x </tspan><tspan fill="#b3c1cf">CPU</tspan></text>
        <text x={(gpu[0]+gpu[3]+44)/2} y={ny+42} fill="#e0b13a" fontSize="12.5" textAnchor="middle" fontFamily="IBM Plex Mono">4×GPU</text>

        {/* ---------- RIGHT (RETURN) MANIFOLD ---------- */}
        <text x="1108" y="64" fill="#a3b6c4" fontSize="11" letterSpacing="1" textAnchor="middle" fontFamily="IBM Plex Mono">MANIFOLD</text>
        <rect x="1076" y="78" width="64" height="206" rx="9" fill="#0c1c2e" stroke="rgba(255,161,95,.45)"/>
        <text x="1108" y="176" fill="#c5d6e3" fontSize="10.5" textAnchor="middle" fontFamily="IBM Plex Mono">Header</text>
        <text x="1108" y="192" fill="#90a6b6" fontSize="9.5" textAnchor="middle" fontFamily="IBM Plex Mono">Return</text>
        <text x="1108" y="252" fill="#ffa15f" fontSize="13" fontWeight="700" textAnchor="middle" fontFamily="IBM Plex Mono">45 °C</text>

        {/* ================= PIPING ================= */}
        {/* navy trunk bars (pipe risers) */}
        <rect x="283" y="150" width="8" height="100" rx="3" fill="#15314c"/>
        <rect x="596" y="133" width="8" height="119" rx="3" fill="#15314c"/>

        {/* --- FACILITY LOOP --- */}
        {/* warm return (CDU -> chiller, flows LEFT) */}
        <path className="flow-line" d="M300 154 H172" fill="none" stroke="#ffa15f" strokeWidth="3.4"/>
        <FlowArrow x={236} y={154} dir="l" color="#ffa15f"/>
        <text x="244" y="140" fill="#ffa15f" fontSize="13" textAnchor="middle" fontFamily="IBM Plex Mono">36 °C</text>
        {/* cold supply (chiller -> CDU, flows RIGHT) */}
        <path className="flow-line" d="M172 246 H300" fill="none" stroke="#52d8f2" strokeWidth="3.4"/>
        <FlowArrow x={236} y={246} dir="r" color="#52d8f2"/>
        <text x="244" y="276" fill="#52d8f2" fontSize="13" textAnchor="middle" fontFamily="IBM Plex Mono">30 °C</text>

        {/* --- CDU SUPPLY OUT (35 °C, CDU -> supply manifold, flows RIGHT then down) --- */}
        <path className="flow-line" d="M490 135 H600 V250 H640" fill="none" stroke="url(#cool)" strokeWidth="3.4"/>
        <FlowArrow x={548} y={135} dir="r" color="#52d8f2"/>
        <text x="548" y="121" fill="#52d8f2" fontSize="13" textAnchor="middle" fontFamily="IBM Plex Mono">35 °C</text>

        {/* supply manifold -> top distribution rail -> drop into each node top (cyan) */}
        <path className="flow-line" d={`M704 ${ny} H724 V108 H${cx(gpu[3])}`} fill="none" stroke="#52d8f2" strokeWidth="3.2"/>
        {nodes.map((lx,i)=>(<path key={'sd'+i} className="flow-line" d={`M${cx(lx)} 108 V${ny-18}`} fill="none" stroke="#52d8f2" strokeWidth="3"/>))}

        {/* each node bottom -> bottom collection rail -> return manifold (orange) */}
        {nodes.map((lx,i)=>(<path key={'rd'+i} className="flow-line" d={`M${cx(lx)} ${ny+18} V268`} fill="none" stroke="#ffa15f" strokeWidth="3"/>))}
        <path className="flow-line" d={`M${cx(cpu[0])} 268 H1066 V${ny} H1076`} fill="none" stroke="#ffa15f" strokeWidth="3.2"/>

        {/* --- RETURN (45 °C, return manifold -> CDU along the bottom, flows toward CDU) --- */}
        <path className="flow-line" d="M1108 284 V312 H558 V250 H490" fill="none" stroke="#ffa15f" strokeWidth="3.4"/>
        <FlowArrow x={524} y={250} dir="l" color="#ffa15f"/>
        <text x="524" y="236" fill="#ffa15f" fontSize="13" textAnchor="middle" fontFamily="IBM Plex Mono">45 °C</text>
      </svg>
    </div>
  );
}

function Hero(){
  return (
    <header id="top" className="hero">
      <div className="container">
        <div className="eyebrow reveal in">Thermal System Design Review</div>
        <h1 className="reveal in">Rack-Level<br/><span className="hl">Direct Liquid Cooling</span></h1>
        <p className="lede reveal in">
          A full-stack thermal &amp; hydraulic design of a <b>90&nbsp;kW direct-liquid-cooled rack</b>,
          including thermal resistance budgets, cold-plate geometry, hand calculations using empirical relations, CFD simulations, CDU heat-exchanger
          sizing, manifold hydraulics, MATLAB/Simulink hydraulic modeling (Rack-level), CDU, QD &amp; valve selection, and wetted-material compatibility.
        </p>
        <p className="scope reveal in">
          <b>48U rack · 20 × 2U nodes · EGW-30 warm-water loop · ASHRAE&nbsp;W3 (35&nbsp;°C supply)</b>
        </p>
        <p className="scope reveal in" style={{marginTop:6}}>
          A 48U rack of twenty 2U nodes, each carrying 2× Xeon Gen-5 CPUs and 4× H100 / MI300X-class GPUs,
          dissipates far beyond the <b>~40&nbsp;kW ceiling of any air-cooled rack</b>. This review closes the full thermal-hydraulic analysis that delivers it at warm-water supply, with CPU and GPU junction temperature and cold-plates within their limits and loop's hydraulic budget.
        </p>
        <div className="heroflags reveal in">
		  <span className="flag">Thermal resistance budget</span>
		  <span className="flag">Hybrid <b>DLC + RDHx</b></span>
		  <span className="flag">Coolant trade study (EGW-30)</span>
		  <span className="flag">Cold-plate design</span>
          <span className="flag">Colebrook–White relation</span>
		  <span className="flag">Darcy–Weisbach relation</span>
          <span className="flag">Zukauskas + Shah HTC correlation</span>
          <span className="flag">Yovanovich spreading resistance</span>
          <span className="flag">CFD validation</span>
		  <span className="flag">CDU thermal sizing</span>
          <span className="flag">Rack network simulation (Simulink)</span>
          <span className="flag">CDU hydraulic sizing</span>
          <span className="flag">Flow balancing (orifice)</span>
		  <span className="flag">Galvanic matrix</span>

        </div>
        <div className="heroauthor reveal in">
          <div className="bar"></div>
          <div>
            <div className="n">Pravin Kumar</div>
            <div className="r">Principal R&amp;D Engineer · CFD &amp; Thermal Systems</div>
            <a className="e" href="mailto:pravink7@outlook.com">pravink7@outlook.com</a>
          </div>
        </div>

        <div className="herostats">
          <div className="hstat reveal"><div className="v mono">90 kW</div><div className="k">Rack Design Load</div><div className="s">75 kW, Nominal + 20% margin</div></div>
          <div className="hstat reveal"><div className="v mono">140 LPM</div><div className="k">EGW-30 @ 35 °C</div><div className="s">~1.55 LPM/kW design basis</div></div>
          <div className="hstat o reveal"><div className="v mono">76.4 °C</div><div className="k">CPU Junction </div><div className="s">18.6 °C margin (CFD)</div></div>
          <div className="hstat o reveal"><div className="v mono">87.6 °C</div><div className="k">GPU Junction (governing)</div><div className="s">7.4 °C margin (CFD)</div></div>
        </div>

        <Schematic/>
      </div>
    </header>
  );
}

/* ---------- SECTION SHELL ---------- */
function Sec({id,n,title,sub,o,children}){
  return (
    <section id={id}>
      <div className="container">
        <div className="sec-head reveal">
          <div className={'sec-num'+(o?' o':'')}>{n}</div>
          <div>
            <h2>{title}</h2>
            {sub && <div className="sub">{sub}</div>}
          </div>
        </div>
        {children}
      </div>
    </section>
  );
}

/* ---------- 1. OVERVIEW ---------- */
function Overview(){
  const seg=[
    {n:'2 × Xeon Gen-5 CPU',w:800,c:'var(--cyan)'},
    {n:'4 × H100/MI300X GPU',w:2800,c:'var(--orange)'},
    {n:'DRAM · VRM · NIC',w:150,c:'var(--faint)'},
  ];
  const tdp=3750;
  return (
    <Sec id="overview" n="1" title="System Configuration & Thermal Budget"
      sub="Establishing the per-node load, the design margin, and the hybrid cooling scope before any component is sized.">
      <div className="grid2">
        <div className="card reveal">
          <h3><span className="dot"></span>Per-node load: 2U node</h3>
          <p className="cap">3,750 W load with 20% engineering margin lands at the 4,500 W design point.</p>
          <div style={{display:'flex',height:30,borderRadius:8,overflow:'hidden',border:'1px solid var(--line)',marginBottom:14}}>
            {seg.map((s,i)=>(
              <div key={i} title={s.n} style={{width:(s.w/tdp*100)+'%',background:s.c,opacity:.85}}></div>
            ))}
          </div>
          {seg.map((s,i)=>(
            <div key={i} style={{display:'flex',justifyContent:'space-between',padding:'8px 0',borderBottom:'1px solid var(--line)',fontSize:13.5}}>
              <span style={{display:'flex',alignItems:'center',gap:9}}>
                <span style={{width:10,height:10,borderRadius:3,background:s.c}}></span>{s.n}
              </span>
              <span className="mono">{s.w.toLocaleString()} W</span>
            </div>
          ))}
          <div style={{display:'flex',justifyContent:'space-between',padding:'11px 0 2px',fontSize:14,fontWeight:600}}>
            <span>Node TDP (steady-state)</span><span className="mono accent">3,750 W</span>
          </div>
          <div style={{display:'flex',justifyContent:'space-between',fontSize:14,fontWeight:600}}>
            <span>Design load (Nominal + 20% margin)</span><span className="mono accent-o">4,500 W</span>
          </div>
        </div>

        <div className="card reveal">
          <h3><span className="dot o"></span>Hybrid cooling scope</h3>
          <p className="cap">Cold plates capture the high-flux silicon via the top (IHS) path; a passive rear-door HX mops up the peripheral air load <i>plus</i> the CPU/GPU heat that leaks through the package into the board, together reaching 100% heat capture.</p>
          <div className="callout" style={{marginBottom:12}}>
            <span className="h">DLC: cold plates (top path)</span>
            Direct-contact plates carry 90–95% of the <b>3,600 W per node</b> (CPU + GPU) through the junction→IHS→Cold-plate path; this load cannot be air-cooled at this density.
          </div>
          <div className="callout o" style={{marginBottom:12}}>
            <span className="h">RDHx: rear-door air</span>
            The RDHx removes <b>150 W</b> DRAM / VRM / NIC peripheral heat, <i>plus</i> the CPU/GPU to board-leakage ~5–10% (180–360 W), totaling <b>~330–510 W per node</b> (6.6–10.2 kW/rack) on the air side.
          </div>
        </div>
      </div>

      <div className="grid4" style={{marginTop:16}}>
        <div className="ministat reveal"><div className="v">75 kW</div><div className="k">Nominal Rack TDP</div><div className="s">20 × 3,750 W</div></div>
        <div className="ministat o reveal"><div className="v">90 kW</div><div className="k">Design Basis</div><div className="s">Nominal + 20% margin</div></div>
        <div className="ministat reveal"><div className="v">140 LPM</div><div className="k">EGW-30 Flow</div><div className="s">7.0 LPM × 20</div></div>
        <div className="ministat reveal"><div className="v">35/45 °C</div><div className="k">Supply / Return</div><div className="s">ΔT = 10 °C</div></div>
      </div>
	  
	  <div className="callout g" style={{marginTop:16}}>
		<span className="h">CPU/GPU to board leakage</span>
		The cold plate is modeled as capturing 100% of CPU/GPU power. In reality heat splits between the top path (Die → TIM1 → IHS → TIM2 → Cold Plate → Coolant) and the board path (Die → Substrate → BGA → PCB → air), with R<sub>top</sub>&nbsp;≈&nbsp;0.03–0.05&nbsp;K/W and R<sub>bot</sub>&nbsp;≈&nbsp;0.5–2&nbsp;K/W. The die will leak <b>~5% nominal (10% bounding)</b> → <b>180–360 W per node</b> to the air, not coolant.
	  </div>
    </Sec>
  );
}

/* ---------- 2. ARCHITECTURE ---------- */
function Architecture(){
  const opts=[
    {h:'Air Cooling',k:'CRAC / In-row',cls:'rej',verdict:'REJECTED',vcls:'no',rows:[
      ['Capacity / rack','30–40 kW'],['PUE','1.30–1.50'],['Heat capture','~100% (air)'],['Density','✗ cannot reach 90 kW']]},
    {h:'DLC Only',k:'Cold plates',cls:'',verdict:'PARTIAL',vcls:'warn',rows:[
      ['Capacity / rack','> 100 kW'],['PUE','< 1.05'],['Heat capture','~90–95% (DLC)'],['Density','△ peripherals + board leak uncaptured']]},
    {h:'Hybrid DLC + RDHx',k:'Selected path',cls:'sel',verdict:'SELECTED',vcls:'ok',rows:[
      ['Capacity / rack','> 100 kW'],['PUE','< 1.1'],['Heat capture','100% (DLC + air)'],['Density','✓ full coverage']]},
  ];
  return (
    <Sec id="architecture" n="2" title="Cooling Architecture Selection"
      sub="A density-vs-efficiency trade study. Air cannot meet the 90 kW target and DLC-only leaves peripherals stranded; the hybrid architecture closes the gap.">
      <div className="cmp">
        {opts.map((o,i)=>(
          <div key={i} className={'cmp-card reveal '+o.cls}>
            <span className={'verdict pill '+o.vcls}>{o.verdict}</span>
            <div className="kicker">{o.k}</div>
            <h4 style={{margin:'2px 0 12px'}}>{o.h}</h4>
            {o.rows.map((r,j)=>(
              <div key={j} className="cmp-row"><span className="ck">{r[0]}</span><span className="cv">{r[1]}</span></div>
            ))}
          </div>
        ))}
      </div>
      <div className="callout g reveal" style={{marginTop:18}}>
        <span className="h">Decision</span>
        Hybrid <b>DLC + RDHx</b> delivers the full 90 kW at <b>PUE&nbsp;&lt;&nbsp;1.1</b> versus 1.30–1.50 for air. Cold plates capture
        ~90–95% of the 3,600 W CPU + GPU load directly; a passive rear-door HX captures the 150 W peripheral air load <i>plus</i> the ~5–10% of CPU/GPU power that leaks through the package into the board, the residual behind the "~90–95% DLC" figure, enabling 100% heat capture.
      </div>
    </Sec>
  );
}

/* ---------- 3. RESISTANCE BUDGET ---------- */
function ResLadder({rows,total,budget,color,dim}){
  return (
    <div className="ladder">
      {rows.map((r,i)=>(
        <div key={i} className="lad-row">
          <div className="lbl">{r.n}<small>{r.note}</small></div>
          <div className="lad-bar"><div className="lad-fill" style={{width:Math.min(100,r.v/total*100)+'%',background:r.budget?color:(dim||'var(--muted)')}}></div></div>
          <div className="val">{r.v.toFixed(4)}</div>
        </div>
      ))}
    </div>
  );
}
function Resistance(){
  return (
    <Sec id="resistance" n="3" title="Thermal Resistance Budget: CPU & GPU Cold-plates"
      sub="Working backward from junction temperature limits to find the maximum thermal resistance available for the cold plates. The GPU sets the tightest budget and governs the entire thermal design.">
      <div className="grid2">
        <div className="card reveal">
          <h3><span className="dot"></span>CPU: Intel Xeon Gen-5</h3>
          <p className="cap mono">400 W · soldered IHS · ΔT = (95−35)/400 → R<sub>total</sub> = 0.150 K/W</p>
          <div className="grid4" style={{gap:8,marginBottom:16}}>
            <div className="ministat"><div className="v" style={{fontSize:18}}>95 °C</div><div className="k">T<sub>j,max</sub></div></div>
            <div className="ministat"><div className="v" style={{fontSize:18}}>35 °C</div><div className="k">T<sub>cool,in</sub></div></div>
            <div className="ministat"><div className="v" style={{fontSize:18}}>60 °C</div><div className="k">ΔT<sub>max</sub></div></div>
            <div className="ministat"><div className="v" style={{fontSize:18}}>0.150</div><div className="k">R<sub>total</sub></div></div>
          </div>
          <ResLadder color="var(--cyan)" dim="#6cb6cf" total={0.15} rows={[
            {n:<>R<sub>jc</sub> | junction→IHS</>,note:'soldered IHS, Gen-5',v:0.050},
            {n:'TIM | IHS→plate',note:'phase-change PCM',v:0.010},
            {n:<>R<sub>fouling</sub></>,note:'ASHRAE cleanliness',v:0.002},
            {n:<>R<sub>cp,max</sub> ◀ budget</>,note:'remaining for plate',v:0.0880,budget:true},
          ]}/>
        </div>

        <div className="card reveal" style={{borderTop:'2px solid var(--orange)'}}>
          <h3><span className="dot o"></span>GPU: H100 / MI300X-class</h3>
          <p className="cap mono">700 W · solder-bump · ΔT = (95−35)/700 → R<sub>total</sub> = 0.0857 K/W</p>
          <div className="grid4" style={{gap:8,marginBottom:16}}>
            <div className="ministat o"><div className="v" style={{fontSize:18}}>95 °C</div><div className="k">T<sub>j,max</sub></div></div>
            <div className="ministat o"><div className="v" style={{fontSize:18}}>35 °C</div><div className="k">T<sub>cool,in</sub></div></div>
            <div className="ministat o"><div className="v" style={{fontSize:18}}>60 °C</div><div className="k">ΔT<sub>avail</sub></div></div>
            <div className="ministat o"><div className="v" style={{fontSize:18}}>0.0857</div><div className="k">R<sub>total</sub></div></div>
          </div>
          <ResLadder color="var(--orange)" dim="#eaad77" total={0.0857} rows={[
            {n:<>R<sub>jc</sub> | junction→IHS</>,note:'soldered IHS / TIM1',v:0.035},
            {n:'TIM | IHS→plate',note:'phase-change PCM',v:0.010},
            {n:<>R<sub>fouling</sub></>,note:'ASHRAE cleanliness',v:0.002},
            {n:<>R<sub>cp,max</sub> ◀ budget</>,note:'GPU governs design',v:0.0387,budget:true},
          ]}/>
        </div>
      </div>
		<ThermalPathFigure/>
      <div className="callout o reveal" style={{marginTop:18}}>
        <span className="h">Governing constraint</span>
        After the fixed R<sub>jc</sub>, TIM, and fouling are subtracted, the GPU leaves only <b>0.0387 K/W</b> for the cold plate versus 0.088 K/W
        for the CPU. The <b>GPU microchannel plate sets the tightest budget</b> and dictates flow, channel geometry, and ΔP downstream.
      </div>
      <div className="callout g reveal" style={{marginTop:12}}>
        <span className="h">Scope Note: Top path vs Board path</span>
        These ladders size the <b>top path to coolant</b> (Die → TIM1 → IHS → TIM2 → Cold Plate → Coolant) only. The junction also feeds a <b>parallel path to air</b> (Die → substrate → BGA → PCB → air) with R<sub>bot</sub>&nbsp;≈&nbsp;0.5–2&nbsp;K/W, an order of magnitude above R<sub>top</sub>. Heat splits inversely with resistance, so <b>~5–10% of CPU/GPU power</b> is rejected to air and captured by the RDHx, not the coolant.
      </div>
    </Sec>
  );
}

/* =====================================================================
   ThermalPathFigure  -  drop-in figure for Section 3 (Resistance budget)
   ---------------------------------------------------------------------
   Left  : physical cross-section  Die -> TIM1 -> IHS -> TIM2 -> Cold Plate -> Coolant,
           plus the parallel board path  Die -> Substrate -> BGA -> PCB -> Air (RDHx).
   Right : equivalent thermal-resistance network (GPU-governing values).
   Uses only inline SVG, so it has no dependency on chart libraries. Colors
   reference the existing --cyan / --orange vars with hard fallbacks.

   INTEGRATION
   1) Paste this whole function next to Resistance() in your script block.
   2) Inside Resistance(), add <ThermalPathFigure/> right after the
      </div> that closes the grid2, and before the "Governing constraint"
      callout.
   ===================================================================== */
function ThermalPathFigure(){
  const CY   = 'var(--cyan,#1f9cb6)';
  const CYL  = '#dff1f5';
  const OR   = 'var(--orange,#e0802a)';
  const ORL  = '#fbe7d2';
  const DIE  = '#e2563b';
  const CU   = '#e9c9a8';
  const CUE  = '#c98a5a';
  const GR   = '#9aa7b2';
  const SUB  = '#e7ebef';
  const SUBE = '#5f7180';
  const PCBF = '#dff0e6';
  const PCBE = '#2f8a5e';
  const INK  = '#1d2b3a';
  const MUT  = '#5f7180';
  const TRK  = '#e6ecf1';
  const SANS = 'system-ui,-apple-system,Segoe UI,Roboto,Arial,sans-serif';
  const MONO = 'ui-monospace,SFMono-Regular,Menlo,Consolas,monospace';

  // helper for a resistance node + value row on the network spine
  const SX = 730;                 // network spine x
  const box = (cy,name,val,accent)=>(
    <g>
      <rect x={SX-30} y={cy-15} width="60" height="30" rx="6"
            fill="#fff" stroke={accent} strokeWidth="1.6"/>
      <path d={`M${SX-16},${cy} l3,-6 l5,12 l5,-12 l5,12 l5,-12 l3,6`}
            fill="none" stroke={accent} strokeWidth="1.4"/>
      <text x={SX-40} y={cy-2} textAnchor="end" fontFamily={SANS}
            fontSize="12.5" fill={INK} fontWeight="600">{name}</text>
      <text x={SX+40} y={cy+4} fontFamily={MONO} fontSize="12.5"
            fill={accent} fontWeight="700">{val}</text>
    </g>
  );
  const node = (cy,label,col,r)=>(
    <g>
      <circle cx={SX} cy={cy} r={r||6} fill={col} stroke="#fff" strokeWidth="1.5"/>
      <text x={SX+18} y={cy+4} fontFamily={SANS} fontSize="12.5" fill={INK}>{label}</text>
    </g>
  );

  return (
    <div className="card reveal" style={{marginTop:18}}>
      <h3><span className="dot"></span>Heat-flow path and resistance network</h3>
      <p className="cap mono">
        Die heat splits at the junction: a low-resistance series path up to the coolant, and a high-resistance parallel path down through the board to air.
      </p>

      <svg viewBox="0 0 980 555" width="100%" style={{maxWidth:980,display:'block',margin:'4px auto'}}
           xmlns="http://www.w3.org/2000/svg" role="img"
           aria-label="Cross-section of the die-to-coolant stack and its equivalent thermal-resistance network">
        <defs>
          <marker id="ahG" markerWidth="8" markerHeight="8" refX="4" refY="4" orient="auto" markerUnits="userSpaceOnUse">
            <path d="M0,0 L8,4 L0,8 z" fill={GR}/>
          </marker>
          <marker id="ahO" markerWidth="8" markerHeight="8" refX="4" refY="4" orient="auto" markerUnits="userSpaceOnUse">
            <path d="M0,0 L8,4 L0,8 z" fill={OR}/>
          </marker>
        </defs>

        {/* ============================ LEFT: cross-section ============================ */}
        {/* title stays at the top, aligned with the right-hand title */}
        <text x={240} y={40} textAnchor="middle" fontFamily={SANS} fontSize="13"
              fontWeight="700" fill={INK}>Physical stack (cross-section)</text>
        {/* body shifted down to vertically center against the taller right network */}
        <g transform="translate(0,26)">

        {/* coolant ports - small inlet/outlet nozzles on the cold plate */}
        <text x={188} y={48} textAnchor="middle" fontFamily={MONO} fontSize="11" fill={CY}>35 C in</text>
        <text x={292} y={48} textAnchor="middle" fontFamily={MONO} fontSize="11" fill={CY}>45 C out</text>
        {/* inlet nozzle stub + flow arrow down into it */}
        <line x1={188} y1={56} x2={188} y2={78} stroke={CY} strokeWidth="3"/>
        <path d="M182,78 L194,78 L188,88 Z" fill={CY}/>
        <rect x={181} y={88} width={14} height={14} rx="2" fill={CU} stroke={CUE} strokeWidth="1.2"/>
        {/* outlet nozzle stub + flow arrow up out of it */}
        <rect x={285} y={88} width={14} height={14} rx="2" fill={CU} stroke={CUE} strokeWidth="1.2"/>
        <line x1={292} y1={88} x2={292} y2={66} stroke={CY} strokeWidth="3"/>
        <path d="M286,66 L298,66 L292,56 Z" fill={CY}/>

        {/* layers (block x 150..330) */}
        {/* cold plate: copper body with thicker base and side walls */}
        <rect x={150} y={100} width={180} height={62} rx="4" fill={CU} stroke={CUE} strokeWidth="1.4"/>
        {/* coolant cavity inside the copper walls */}
        <rect x={156} y={108} width={168} height={48} rx="2" fill={CYL}/>
        {/* copper microchannel fins extending to the base */}
        {Array.from({length:18}).map((_,i)=>(
          <line key={i} x1={164+i*9} y1={108} x2={164+i*9} y2={156} stroke={CUE} strokeWidth="2"/>
        ))}
        <rect x={150} y={162} width={180} height={11} fill={GR}/>
        <rect x={150} y={173} width={180} height={41} fill={CU} stroke={CUE} strokeWidth="1.2"/>
        <rect x={150} y={214} width={180} height={10} fill={GR}/>
        <rect x={150} y={224} width={180} height={34} rx="3" fill={DIE}/>
        <rect x={150} y={258} width={180} height={32} fill={SUB} stroke={SUBE} strokeWidth="1"/>
        {/* BGA: solder balls bridging substrate and PCB (no background) */}
        {[0,1,2,3,4,5,6].map(i=>(
          <circle key={i} cx={168+i*24} cy={298} r="8" fill={SUBE}/>
        ))}
        <rect x={150} y={306} width={180} height={50} rx="3" fill={PCBE} stroke={PCBE} strokeWidth="1.5"/>
        {/* PCB internal copper planes (thinner, extended to the edges) */}
        {[312,323,334,345].map((yy,i)=>(
          <rect key={i} x={150} y={yy} width={180} height={1.5} fill={CUE}/>
        ))}
        {/* plated thermal vias (thicker, extended to the edges) linking the planes */}
        {[186,222,258,294].map((xx,i)=>(
          <line key={i} x1={xx} y1={306} x2={xx} y2={356} stroke={CUE} strokeWidth="4"/>
        ))}

        {/* die heat label */}
        <text x={240} y={246} textAnchor="middle" fontFamily={MONO} fontSize="12"
              fontWeight="700" fill="#fff">Q ~ 700 W</text>

        {/* layer labels (right-aligned at x=142) */}
        {[
          ['Cold plate','(Cu, microchannels)',131],
          ['TIM2','(PCM)',168],
          ['IHS','(Cu lid)',193],
          ['TIM1','',219],
          ['Die / junction','',241],
          ['Substrate','',274],
          ['BGA','',298],
          ['PCB','(Cu planes + vias)',331],
        ].map(([a,b,y],i)=>(
          <g key={i}>
            <text x={142} y={y-(b?4:0)} textAnchor="end" fontFamily={SANS} fontSize="12.5"
                  fontWeight="600" fill={INK}>{a}</text>
            {b? <text x={142} y={y+9} textAnchor="end" fontFamily={SANS} fontSize="10" fill={MUT}>{b}</text>:null}
          </g>
        ))}

        {/* heat-flow arrows beside the block (x=352) */}
        <path d="M352,104 L338,126 L346,126 L346,224 L358,224 L358,126 L366,126 Z"
              fill={OR} opacity="0.92"/>
        <path d="M352,410 L344,390 L348.5,390 L348.5,258 L355.5,258 L355.5,390 L360,390 Z"
              fill={OR} opacity="0.5"/>
        <text x={372} y={150} fontFamily={SANS} fontSize="12" fontWeight="700" fill={OR}>~ 90-95 %</text>
        <text x={372} y={164} fontFamily={SANS} fontSize="11" fill={MUT}>to coolant</text>
        <text x={372} y={352} fontFamily={SANS} fontSize="12" fontWeight="700" fill={OR}>~ 5-10 %</text>
        <text x={372} y={366} fontFamily={SANS} fontSize="11" fill={MUT}>to air</text>

        {/* air to RDHx (arrows stop short of the block) */}
        {[200,240,280].map((x,i)=>(
          <line key={i} x1={x} y1={360} x2={x} y2={406} stroke={GR} strokeWidth="3" markerEnd="url(#ahG)"/>
        ))}
        <rect x={160} y={418} width={160} height={34} rx="5" fill="#f3f6f8" stroke={GR} strokeWidth="1.2"/>
        <text x={240} y={439} textAnchor="middle" fontFamily={SANS} fontSize="12" fill={MUT}>Rear-door HX (air)</text>
        </g>

        {/* divider */}
        <line x1={486} y1={60} x2={486} y2={500} stroke={TRK} strokeWidth="2" strokeDasharray="4 5"/>

        {/* ============================ RIGHT: resistance network ============================ */}
        <text x={SX} y={40} textAnchor="middle" fontFamily={SANS} fontSize="13"
              fontWeight="700" fill={INK}>Equivalent thermal-resistance network</text>
        <text x={SX} y={56} textAnchor="middle" fontFamily={SANS} fontSize="11" fill={MUT}>GPU-governing values, K/W</text>

        {/* network body nudged up to align its content with the left stack */}
        <g transform="translate(0,-16)">
        {/* spine */}
        <line x1={SX} y1={104} x2={SX} y2={492} stroke={INK} strokeWidth="1.6"/>

        {/* --- coolant (top) branch: cyan --- */}
        {node(104,'Coolant inlet  35 C',CY,6)}
        {box(146,'R_cp + R_foul','0.0407',CY)}
        {node(188,'Cold-plate',CY,5)}
        {box(224,'R_TIM2 (PCM)','0.010',CY)}
        {node(260,'IHS',CY,5)}
        {box(296,'R_jc','0.035',CY)}
        {/* --- source --- */}
        {node(336,'Junction  Tj <= 95 C',OR,9)}
        {/* --- board-to-air (bottom) branch: green --- */}
        {box(390,'R_jb','',PCBE)}
        {node(422,'PCB',PCBE,5)}
        {box(452,'R_ba','',PCBE)}
        {node(492,'Air via RDHx',PCBE,6)}

        {/* junction heat label */}
        <text x={SX+18} y={352} fontFamily={MONO} fontSize="11" fill={MUT}>Q ~ 700 W</text>

        {/* R_top bracket - coolant path total */}
        <path d="M812,131 H820 V311 H812 M820,221 H828" fill="none" stroke={CY} strokeWidth="1.6"/>
        <text x={832} y={217} fontFamily={SANS} fontSize="12.5" fontWeight="700" fill={CY}>R_top = 0.0857</text>
        <text x={832} y={232} fontFamily={SANS} fontSize="11" fill={MUT}>K/W (to coolant)</text>

        {/* R_bot bracket - board-to-air path total */}
        <path d="M812,365 H820 V467 H812 M820,416 H828" fill="none" stroke={PCBE} strokeWidth="1.6"/>
        <text x={832} y={412} fontFamily={SANS} fontSize="12.5" fontWeight="700" fill={PCBE}>R_bot ~ 1.0</text>
        <text x={832} y={427} fontFamily={SANS} fontSize="11" fill={MUT}>K/W (0.5-2 range)</text>

        {/* split arrows at the junction (heat = orange) */}
        <line x1={SX-46} y1={336} x2={SX-46} y2={318} stroke={OR} strokeWidth="2" markerEnd="url(#ahO)"/>
        <text x={SX-60} y={332} textAnchor="end" fontFamily={SANS} fontSize="10.5" fontWeight="700" fill={OR}>~ 90-95%</text>
        <line x1={SX-46} y1={352} x2={SX-46} y2={370} stroke={OR} strokeWidth="2" markerEnd="url(#ahO)"/>
        <text x={SX-60} y={360} textAnchor="end" fontFamily={SANS} fontSize="10.5" fontWeight="700" fill={OR}>~ 5-10%</text>

        {/* footer identities */}
        <text x={SX} y={524} textAnchor="middle" fontFamily={MONO} fontSize="11" fill={MUT}>
          coolant path: R_top = R_jc + R_TIM2 + R_cp + R_foul = 0.0857 K/W
        </text>
        <text x={SX} y={540} textAnchor="middle" fontFamily={MONO} fontSize="11" fill={MUT}>
          air path: R_bot = R_jb + R_ba ~ 0.5-2.0 K/W
        </text>
        </g>
      </svg>

      <p className="cap" style={{marginTop:8}}>
        The series path to the coolant carries the bulk of the load through 0.0857 K/W. Heat divides inversely with resistance, so only a small fraction reaches the air and is captured by the RDHx. The cold plate is still sized to the full junction load as a conservative bound on Tj.
      </p>
    </div>
  );
}

/* ---------- 4. COOLANT ---------- */
function Coolant(){
  const crit=[
    [<>Heat capacity c<sub>p</sub> (×1.5)</>,'5 (4,180)','4 (3,800)','3 (3,450)','1 (1,900)'],
    ['Freeze protection (×1.0)','1 (0 °C)','4 (−16 °C)','5 (−37 °C)','5 (<−60 °C)'],
    ['Corrosion control (×1.5)','2 (inhib.)','4 (inhibited)','4 (inhibited)','5 (inert)'],
    ['Viscosity @40°C (×1.0)','5 (0.00065)','4 (0.00144)','3 (0.00230)','2 (0.00280)'],
    ['Thermal cond. k (×1.0)','5 (0.631)','4 (0.48)','3 (0.43)','2 (0.145)'],
    ['Material compat. (×1.0)','2 (Cu/SS)','4 (Cu/Al/SS)','4 (Cu/Al/SS)','5 (universal)'],
    ['Cost / availability (×0.5)','5 (cheapest)','4 (low)','3 (moderate)','2 (highest)'],
    ['Regulatory / safety (×0.5)','5 (none)','4 (low tox)','4 (low tox)','3 (irritant)'],
  ];
  const props=[['Density ρ','1,038 kg/m³'],['Specific heat cp','3,800 J/kg·K'],['Thermal cond. k','0.48 W/m·K'],
    ['Dynamic visc. µ','1.44×10⁻³ Pa·s']];
  return (
    <Sec id="coolant" n="4" title="Coolant Selection: Weighted Trade Matrix"
      sub="Eight weighted criteria across four candidate fluids. EGW-30 balances heat capacity, freeze protection, and inhibited corrosion control to win by ≥3 points.">
      <div className="card flush reveal">
        <table>
          <thead><tr><th>Criterion (weight)</th><th className="num">DI Water</th><th className="num" style={{color:'var(--cyan-bright)'}}>EGW-30 ★</th><th className="num">EGW-50</th><th className="num">PAO</th></tr></thead>
          <tbody>
            {crit.map((r,i)=>(
              <tr key={i}>
                <td>{r[0]}</td><td className="num">{r[1]}</td>
                <td className="num" style={{color:'var(--cyan-bright)',background:'var(--cyan-dim)'}}>{r[2]}</td>
                <td className="num">{r[3]}</td><td className="num">{r[4]}</td>
              </tr>
            ))}
            <tr className="rowsel" style={{fontWeight:700}}>
              <td>Weighted score (max 40)</td><td className="num">28.5</td>
              <td className="num" style={{color:'var(--cyan-bright)'}}>32.0 ★</td><td className="num">29.0</td><td className="num">25.5</td>
            </tr>
          </tbody>
        </table>
      </div>
      <div className="grid2" style={{marginTop:16}}>
        <div className="callout reveal">
          <span className="h">EGW-30 selected: 30% ethylene glycol / 70% water</span>
          Leads the matrix by ≥ 3 points. Retains <b>90% of water's c<sub>p</sub></b>, adds <b>−16 °C</b> freeze protection for
          shipping &amp; idle states, and supports inhibited corrosion control across a mixed Cu / Al / SS plumbing set.
        </div>
        <div className="card reveal">
          <h3 style={{marginBottom:12}}><span className="dot"></span>EGW-30 @ 40 °C: properties</h3>
          <div style={{display:'grid',gridTemplateColumns:'1fr 1fr',gap:'8px 18px'}}>
            {props.map((p,i)=>(
              <div key={i} style={{display:'flex',justifyContent:'space-between',borderBottom:'1px solid var(--line)',padding:'6px 0',fontSize:13}}>
                <span style={{color:'var(--muted)'}}>{p[0]}</span><span className="mono">{p[1]}</span>
              </div>
            ))}
          </div>
        </div>
      </div>
    </Sec>
  );
}

/* ---------- 5. FLOW ---------- */
function Flow(){
  const tStyle = {display:'flex', flexDirection:'column', alignItems:'flex-start', gap:6};
  return (
    <Sec id="flow" n="5" title="Node-Level Flow & Energy Balance"
      sub="Closing the energy-balance loop: the design load and selected ΔT fix the mass flow, which scales to the rack total and re-checks against the 90 kW basis.">
      <div className="grid2">
        <div className="card reveal">
          <h3 style={{marginBottom:16}}><span className="dot"></span>Step-by-step calculation</h3>
          <div className="chain">
            <div className="chain-step"><div className="chain-n">1</div><div className="t" style={tStyle}><b>Design load per node</b><div className="eq">Q = 4,500 W (3,750 W + 20% margin)</div></div></div>
            <div className="chain-step"><div className="chain-n">2</div><div className="t" style={tStyle}><b>Selected temperature rise</b><div className="eq">ΔT = 10 °C</div></div></div>
            <div className="chain-step"><div className="chain-n">3</div><div className="t" style={tStyle}><b>Mass flow rate</b><div className="eq">ṁ = Q/(c<sub>p</sub>·ΔT) = 4,500/(3,800·10) = 0.1184 kg/s</div></div></div>
            <div className="chain-step"><div className="chain-n">4</div><div className="t" style={tStyle}><b>Volumetric flow</b><div className="eq">V̇ = ṁ/ρ → 7.0 LPM (rounded +2.5% safety)</div></div></div>
          </div>
        </div>
        <div className="card reveal">
          <h3 style={{marginBottom:16}}><span className="dot"></span>Rack-level summary: 20 nodes</h3>
          <div className="grid2" style={{gap:10}}>
            <div className="ministat"><div className="v">7.0 LPM</div><div className="k">Per-node flow</div></div>
            <div className="ministat"><div className="v">140 LPM</div><div className="k">Rack total flow</div></div>
            <div className="ministat"><div className="v">10 °C</div><div className="k">Coolant ΔT</div></div>
            <div className="ministat"><div className="v">35/45 °C</div><div className="k">Supply / return</div></div>
          </div>
		  <div className="callout" style={{marginTop:14}}>
            <span className="h">Why ΔT = 10 °C</span>
            The sweet spot at ASHRAE W3 (35 °C supply): lower ΔT inflates flow rate &amp; pump power; higher ΔT pushes the GPU junction toward its limit.
          </div>
          <div className="callout g" style={{marginTop:16}}>
            <span className="h">Energy balance ✓</span>
            ṁ<sub>rack</sub> · c<sub>p</sub> · ΔT = 2.37 · 3,800 · 10 ≈ <b>90 kW</b>, so the secondary-loop flow reconciles with the design basis to within 2%.
          </div>
        </div>
      </div>
    </Sec>
  );
}


/* ---------- 8. GPU COLD-PLATE CFD VALIDATION ---------- */
function GpuCfd(){
  const rows=[
    {q:<>Coolant temperature rise, ΔT</>, note:'Energy Balance · ṁ·cp·ΔT = Q', hand:'7.8 °C', cfd:'7.96 °C', err:'+2.1%', pill:'ok', status:'validated'},
    {q:<>Plate pressure drop, ΔP</>, note:'inlet→outlet · Darcy–Weisbach laminar, f = 0.223', hand:'13.4 kPa', cfd:'12.0 kPa', err:'−10.2%', pill:'ok', status:'validated'},
    {q:<>Cold-plate resistance, R<sub>cp</sub></>, note:'(T_max − T_cool)/700 W · inlet-referenced · Fig. CP-6 → T_max 54.66 °C', hand:'0.0231 K/W', cfd:'0.0281 K/W', err:'+21.6%', pill:'warn', status:'within budget'},
  ];
  return (
    <Sec id="gpucfd" n="8" title="GPU Cold-Plate CFD Validation" o
      sub="Conjugate heat transfer analysis of the governing microchannel plate at the design point (1.361 LPM EGW-30 per GPU, 700 W).">

      {/* setup */}
      <div className="card reveal" style={{marginBottom:18}}>
        <h3 style={{marginBottom:6}}><span className="dot o"></span>CFD model setup &amp; boundary conditions</h3>
        <p className="cap">Conjugate heat transfer analysis of a single GPU cold plate: Cu&nbsp;C110 solid + EGW-30 fluid, 80 microchannels (0.3&nbsp;mm&nbsp;×&nbsp;1&nbsp;mm, D<sub>h</sub>&nbsp;461.5&nbsp;µm). Mass-flow inlet at supply temperature of 35 °C, static-pressure outlet, 700&nbsp;W base footprint.</p>
        <div className="grid4" style={{marginTop:8}}>
          <div className="ministat"><div className="v">1.36 LPM</div><div className="k">Inlet flowrate</div><div className="s">per-GPU branch</div></div>
          <div className="ministat"><div className="v">35 °C</div><div className="k">Inlet temperature</div><div className="s">ASHRAE W3 supply</div></div>
          <div className="ministat o"><div className="v">700 W</div><div className="k">Applied heat</div><div className="s">H100/MI300X-class</div></div>
		  <div className="ministat o"><div className="v">54.66 °C</div><div className="k">Cold plate base</div><div className="s">40.33 °C margin for junction</div></div>
        </div>
      </div>

      {/* figures: temperature + pressure */}
      <div className="grid2">
        <figure className="card reveal" style={{margin:0}}>
          <img src="data:image/png;base64,/9j/4AAQSkZJRgABAQAAAQABAAD/4gHYSUNDX1BST0ZJTEUAAQEAAAHIAAAAAAQwAABtbnRyUkdCIFhZWiAH4AABAAEAAAAAAABhY3NwAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAQAA9tYAAQAAAADTLQAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAAlkZXNjAAAA8AAAACRyWFlaAAABFAAAABRnWFlaAAABKAAAABRiWFlaAAABPAAAABR3dHB0AAABUAAAABRyVFJDAAABZAAAAChnVFJDAAABZAAAAChiVFJDAAABZAAAAChjcHJ0AAABjAAAADxtbHVjAAAAAAAAAAEAAAAMZW5VUwAAAAgAAAAcAHMAUgBHAEJYWVogAAAAAAAAb6IAADj1AAADkFhZWiAAAAAAAABimQAAt4UAABjaWFlaIAAAAAAAACSgAAAPhAAAts9YWVogAAAAAAAA9tYAAQAAAADTLXBhcmEAAAAAAAQAAAACZmYAAPKnAAANWQAAE9AAAApbAAAAAAAAAABtbHVjAAAAAAAAAAEAAAAMZW5VUwAAACAAAAAcAEcAbwBvAGcAbABlACAASQBuAGMALgAgADIAMAAxADb/2wBDAAUDBAQEAwUEBAQFBQUGBwwIBwcHBw8LCwkMEQ8SEhEPERETFhwXExQaFRERGCEYGh0dHx8fExciJCIeJBweHx7/2wBDAQUFBQcGBw4ICA4eFBEUHh4eHh4eHh4eHh4eHh4eHh4eHh4eHh4eHh4eHh4eHh4eHh4eHh4eHh4eHh4eHh4eHh7/wAARCALPBQADASIAAhEBAxEB/8QAHQABAAIDAQEBAQAAAAAAAAAAAAQFAgMGAQcICf/EAGQQAAIBAwMCBAMFAwYGDgYAFwECAwAEEQUSIRMxBhQiQTJRYQcVIyRxJUKBCDM0UpGhYnWCscHwFjU2N0NTZXJ0krO00eFUVnOistLxF1VjlJXEZMLTCSY4hKO1J0RXdpOW1P/EABwBAQACAwEBAQAAAAAAAAAAAAACAwEEBQYHCP/EAEMRAAEDAgMFBgUCBAUEAgMAAwEAAhEDITFR8AQSQWFxBSKBkaHBEzKx0eEG8UJSYpIHFCMzcoKissI0cxUkNdJD8v/aAAwDAQACEQMRAD8A/YtKUoopSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiLgf5Ql/faX9kGuX2m3tzZXcXl+nPbytHImbiMHDKQRkEj9DX5G/2e+Ov/XTxH/9tJv/AJq/TX8rPUp7D7JjawpGyajqENtMWBJVQGlyvPB3RKOc8E/qPyFXn+2Kz2VGtY/dtz9l9h/w47N2faNirVdo2UVe9AJDDEAEjvEHiOS6P/Z746/9dPEf/wBtJv8A5q/bH2cXE939nnhu6uppJ7ibSbWSWWRizuxhUlmJ5JJ5JNfgSv2d/J6vPE2qfZ/omo6jqGkHSBY+VtrODTpEuEML9JWeczsr5EbEgRryw545n2NWc8vD372GfPNan+JXZ1DZmbO/Z9mFIS4GAwT8sfKTMQcV9MpULXb/AO6tEv8AVPJXt95O2kuPK2cXUnn2KW2RpkbnbGAM8kgV8O+y7xLrGkeDPtM1GG21nVvEo1uK5dZ9Gv2Rbu6sbJcLE8azm2ilLfhqplS3RDg5Qt3V8qX36lfNP5NL2w+y7yVtc6zdpZa3q1ubnVoJY7qfGoTsHkMqIXchgXOOH3qcMrKPmafsT7LdM1zRf2Zqur/ZLquranfWn4M97fJBYOl1NIuGkmVppmEjEsDK5ByxyRfpelcB4I0nSvD32peJtD8P6bZaRpS6JpV2tjYwLBAJ5J9QSSURoAu9liiUtjJEaAnCjHf0WEpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSq/Utb0rTpOld30STbGcQrl5SoxkhFyxA3L2H7w+YoisKV82177QvEfn5rHw54IaXp4K32q6lFbW0g9wgh60pPIxuRR8WSMANSPP9ot67NqH2gCyCnMa6Jo0EAOe4fzPmd2OMbdmOc7sjBZhfZKV8Vt7HxfBu2fan4tO7vvg01/8A4rQ4q20zx34q0KRP9mNnZavppwH1DRLGdZ4GPA3WYMrSJkDLxuSC4/DCqzgkL6pStNhd2t/YwX1jcw3VpcxrLBPDIHjlRhlWVhwykEEEcEGt1FhKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlEXxX+WL/vZad/jmL/sZ6/J9frD+WL/vZad/jmL/ALGevyfXlO3f/kN6e5X3/wDwq/8A49T/AOw/+LEr9p/yaf8AeT8P/wD6z/3mWvxZX7T/AJNP+8n4f/8A1n/vMtWdg/7j+i0/8Wf/AIez/wDI/RfR6029pa201zNb20MMl1IJbh44wrTOEVAzkfE2xEXJ5wqjsBW6lenXwxQo9J0qPodPTbJPL3Ml3BtgUdKeTf1JV44durLuYcnqPk+o506R4e0DR76/vtI0PTNOu9Sk6t9Pa2iRSXT5Y7pWUAu2XY5bJyx+ZqzpRFWeHPD2geG7F7Hw7oemaNaSSGV4LC0S3jZyACxVAAWwqjPfAHyqzpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSqzxD4g0Pw9Yve65q1np1ukbyl7iYJlUGWIB5OB8s1yUH2w+BriCOe2m8Q3MEqh4poPDGpSRyKRkMrrblWUjkEEgjkUWV9ApVR4W8S6D4osHvdB1S3voopDFOqEiS3kAyY5Yzh4pBkZRwGHuBVvRYSlKURKUqs1TX9H0yRoru+jE6qGMEYMkwUnAbpoC2PrjFEVnSuOvvGFy5ZNO00RfEvVu3HBHZgiE7lP1ZD9KpLy/wBUvmze6ncMuQwihboxqccjC+plP9V2aizC7nVNf0fTJGiu76MTqoYwRgyTBScBumgLY+uMVQ3XjK5efZY6QUiDlXlu5gpwBkMiJu3Anj1MhHJx2zzdvDDbwrDbxRwxr8KIoVR79hWdEhb7vUNWv0Av9SmYFU3R2/4Ee4HJICndgnAKszDAxzlt0WGKKFCkMaRqWZyEUAFmJZjx7kkk/Mk1nSiylKUoiUpXtEUHwtra+D/Hltpd1cLB4f8AEjtFbRkem31QsXwvcgXCGRiAAgeEt8czE/X6+E/ai72vgDVtWhOLjR4hq9tkZUzWbLcxBh7oXhUMBgkEgEHkfc4ZEmhSWM7kdQynHcHtRYWdKUosJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIvlH8p3T4dU8H6NY3DSLHLrK7ihAbi2uD7g/Kvg3+wHR//AEm//wCun/y1+hP5Qv8AtBoP+OR/3W5r5RXzP9Z7VWo7cxrHQNwfVy+q/obba9Ds97abiBvn/wAWrkv9gOj/APpN/wD9dP8A5a/QH8nax1yz8EWaSapp0uhRtdxWtqtg63SMt1INzz9Yo44fgRL8Q59J3fLK+1/YX/vZ2P8A0u+/75NV/wCitpq1q9UVHTYfVa/672yvX2ekKjpgn6Lq9dv/ALq0S/1TyV7feTtpLjytnF1J59iltkaZG52xgDPJIFfG/sRfTtV0fx9p3jC5vZ3vPEltNqX3jBd2cEs9zZ2P5VPMJGzQmbMKQPkmExI6ssg3/cahTaTpU9vqFvNptlJDqefPxvApW7zGsZ6oIw+Y1VPVn0qB2AFfRV8zXG/Yxbfd8XinSvIWWk+S1sR/dWntusdP3WVpJ07dtqZRt/VY9OP8SWUbWxvf5On7E+y3TNc0X9marq/2S6rq2p31p+DPe3yQWDpdTSLhpJlaaZhIxLAyuQcsc/oTTPD2gaZY2Njpuh6ZZWmnSNLZQW9okcds7BwzRqoARiJJASMEh2+ZppHh7QNHvr++0jQ9M0671KTq309raJFJdPljulZQC7ZdjlsnLH5miLk/BGk6V4e+1LxNofh/TbLSNKXRNKu1sbGBYIBPJPqCSSiNAF3ssUSlsZIjQE4UY7+qzw54e0Dw3YvY+HdD0zRrSSQyvBYWiW8bOQAWKoAC2FUZ74A+VWdFhKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKVG1HULDTYFn1G+trOJm2B55VjUtgnGSRzgHj6Vzl743tiCuladd3jEcSTKbaIHPIO8b+3uEI5Az3wWV1lRtR1Cw02BZ9RvraziZtgeeVY1LYJxkkc4B4+lcDfa34gv8AIl1BLKE5HSsk2sVP7rSNliQOAyCM9zxxiuitYI7hrnYXuXG155WMkrjjhnbLHsO59h8qJC6m98bKxK6VpM9yM8S3LeWjYY5wCGkznjBQDgnPbNHe6prt+Ct5qzRRkYMVinl1bByDuy0gOf6rgEADHfMSaeCHHWmjjz23sBn+2iTwPG0qTRsi/EwYED+NFlY29rb27ySQwqskpzLJjLyH5sx5Y8nkknk1lNPBDjrTRx57b2Az/bVHqmvd4rH6fikf3AH/AE/X9a5933SHe+XbLHJ5PzP99EXTahouk6tfrqltPJZ6xBGI4tT06fpXUS5JVC6/HHuJbpSBo2I9StXR+CfGdzpdzb+GfGV1PPPLKItO1loMRXgZsJHOyKEhnyVQbtqylk2epjGnyufVGtPxYYbnco4cKUAzx3PIraPEs+r2k2l6jHbtBcI8To8YZZkYYKODweCR2Gc0RfoHVPEmh6bO1vdahGbhCA9vCrTTJkZBaNAWAxjkjHI+YqlvvGFy5ZNO00RfEvVu3HBHZgiE7lP1ZD9K+S/Z/qj6Zdf7FNRbEWSdHuHOTPEFDNC7fvTId555eMBiXZZWHc0WIW68v9Uvmze6ncMuQwihboxqccjC+plP9V2ao1vDDbwrDbxRwxr8KIoVR79hWdKLKUrXcTwW8ZluJo4UHdnYKP7TXM6l470S1Oy3M143zjXCjn5tj+4GtbaNrobMJrPDeq2KGy1toMUmk9F1Va7ieC3jMtxNHCg7s7BR/aa+a6p451O6gxaPb2W7cCFDO4HtyVxnjGR8/b2559Ru7jUI7q5med2AwXdSQeBnJBC8ge3b+2uJtH6n2RhDacuwvwv62yhdeh+ndpeCakNxtx+185X1C98WaTDbyzW8ouhGu47GAH6ZPv8ALiq2LxbNcrN01towgySG3bFOcEkHGeOfqPlgn59czRsRG2H9XrYxLuXuOGU+vvnJ7kCpTzXUcEVzLFGyFOhJgbSVOGC8cYKnuBxk/StRn6je55JFmi+rxwzwMwtp3YDGsABucNceOWIxXeW/iC9EYO6GYNyGK+38MDFXWm6za3bLG4MMrHAVuQT9D/44718yt7q6SxUpHI6PAqr6tpG1th2AZOfUOT7/ANlXNvMiwxxxF7xlUBnjwQcDkkk4z9M55rt7J2pT2iLQYB88IzkXtNlx9p7NqUOMiSPLGcowvC+kBayC1V+F9T+8bR0kjdJrchJNxyTxkHOTzj/X2Fvmuk1wcJC5zmlpgqv8R6Rb674e1LQ7x5Y7bUbSW0maIgOqSIUYqSCAcE4yDXW/YpPLc/Y14JuZ23yy+HrB3bAGWNvGSeK+cfa+f/4T+MP8RXv/AGD19T+zD/e18L/4ntP+xSpLC6KlKUWEpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlEXzP+UL/tBoP+OR/wB1ua+UV9x+06GG4ufCsNxFHNG2stuR1DKfyV0exqL9y6P/APUmw/8AsdP/AAr4z/iL2k3Ze06bC2e4D/3OXtP072wzYtldTc0mXE+g+y+MV9r+wv8A3s7H/pd9/wB8mrX9y6P/APUmw/8AsdP/AArH7IdA0+zsLrWbeTUVuJr/AFGEwtqVw1qii+lA2Wxcwxn0D1KgPfn1Nna/w47Qbte1VmtEQ0fVVfqTtVm3UmNa0iCu+rn18Z+GHsdZvYdXhng0W9On3zQq0hS6xGegoUEySkyxoETcxdtgBfK1Z6796/cl/wDcfkvvXy0nkfObuh19p6fU2+rZuxnbzjOOa+T/AGUQ639nXh/x5Nr3hi9eG11KCeBNLebU7zVJfIWiSSL+XiMzySKGaXABlebftCF2+uLyK+peHNd0zxBYvd6ZLMVikMU0VxbSW88DgBtskMqrJGxVlYBlBKurDIYE1mlePPCmpeaaDVejDbWz3hubu3ltoJrZMb7iGWVVSeFQVJljZkAdCTh1JrPstu4DpNxqFzFqf3rrerSzXzS6ReWyrMYgUQCaKM9KO3ihhExRFkMQJxI5WvmkPh7X9a+zux8M2Oh6muqaL9mepeHLyO6tHto/vCaGyjjiillCxzKWtpvxImeMBQSwDKWIvtfhnxPpHiLzC6c97HNbbTNbX1hPZTorZ2OYp0R9jFXAfbtJRwCSrAXNcN4LuG1n7RPEPia1sdTg0u40nTbCKS/0+eykeaGa9kkAinRJNoW4i9e3aSxAJKsB3NFhKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKVG1HULDTYFn1G+trOJm2B55VjUtgnGSRzgHj6Vzl743tiCuladd3jEcSTKbaIHPIO8b+3uEI5Az3wWV1lRtR1Cw02BZ9RvraziZtgeeVY1LYJxkkc4B4+lcDfa34gv8iXUEsoTkdKyTaxU/utI2WJA4DIIz3PHGKmdbCwS41S7kji6cTPcXt1LlhGoyS8rnO0AdycAAewokLsb3xvbEFdK067vGI4kmU20QOeQd439vcIRyBnvikvtb8QX+RLqCWUJyOlZJtYqf3WkbLEgcBkEZ7njjHMf7MfCP/rTof/2wi/8Amrw+MvCAGT4q0ID66hF/81Q+IzMKfw3ZK3itYI7hrnYXuXG155WMkrjjhnbLHsO59h8qymnghx1po489t7AZ/trlH8Z6ZqzTW+g6laXXTUdZ4ZldkDE7ThSdoO1sE/I/Kqq7uOmOpIQzM3d3A5PuSf8AzNSBnBRiF34ubcxGUTxGNTguHGAf1qk1TXu8Vj9PxSP7gD/p+v618x1PWL2OUzJ1GC9ukcJx9O/9orXB4luroCF2WFzkZUfF/H2P6YrKLrry6WFWllkBdsn1Ngsff9f765fU9YvxMzwpIyo3pEbYXH+c/wAR861sXkcu7MzHuScmvVWiLVa+Ir29ZbeRum7AKOmMbzn+0H9K66xtEtoyoJZ2OXc92Nc3ZaSt9qCupVXRSxJHDew/vI5rotJuGkXoTk9ZTgbhyR/40RTFWqvU9IUqZrRMMOWjHv8Ap/4Vcu0cShpZEQE4yxxVTceI7BBi0WS8bHHTHp/QseAfeoOqNZ8xUmsc7AKue3g1m2jtLwuk9vItxaXKECWCVDlZEJBw4+oIIyGBBIPc+CvEh1PTZYNXaC11axk6N3HnYHGWEc6gnhJVUsBltpDpksjV8h8SazqUzectBb2QOSxVtx49wexP/NB+uKoL7UpLbULfxA01zMCht9QZlKrJAcYfGDnpsQ+4kBU6hHJzXOqdq0wCWNJ9Ogzvhh62XQp9mvJAeQPXryt19F+iL/xJp1qm4PvzjBY7Fz8sn3/hXNa141kBEdtLEu4Nkx+raPbJ9z+mP1FcNFFG9s7xuZpNu4BEJCrwdxOR8yOxH9xryCJZSqEop3cknBI/iQOMfMd/7PM7T+p9peA2kwNJwvPhwE6xXodn/TuzsO9UeXAY2j86yUuWe6v7lmv7vqyn99nVsDBU4ywGeB9fcfXAdBgelFHbsuwiVpySvGc4HJJPfA4+Q71ra0KtGqzQOXBIw+AB9ScAZ+XesJI9jlSytjuVORXnX13tu9sniTBm2cfQg+IEd5lFjrMMDgBaL5T9beql2MbLDJcJKIgScoEDqFwe+Twe4Ge+cZ5Nbrqwa1ikNwiCTBIdBkHPHAwAByB2yDzkekHGMddStvi4kQBsSQYbCrgYwTkDjg+4HfJqPNdNPGqSSuPUMLk9NABjOOf7u3t342i+jTo7pbfhe08TiQDhhccVqhlV9WQbcbXjhkTxxsVhbhWYyTOPSAFLN79hxg5AA7Y7D9Ad8bSOCkr3KNBHhSATtddxAPuONw+n6VGk6p2RFCzZIQgk7hnsPYjOe3uTWcyxwXTZdWVArJtU/iA7T75wSDnnj2rTpue0ScBjwmb+2pC26ga4xx4ccLe+oUtblEZZmMyI5WQqkjAhskNjJycgNz7EgZ+c+yuIheHy0M12I0IgIYlRnPB3H0YACj54J5yKq1tIC7I0gVFdSJN3xx7tjN8hzyP1Pet+nmSO4aKW4eGeOMCM5yGwSCnIOeTgBRjIzg4rs7FUq06rd8AAnERPHOwk3FuAgxY8na6dJ9N24SSBgZjhlcxgepm9x2fgu56Ori3khkWWdHJL457EngntwME9sd8V2xNcJ4QVTq1tOesXYNkzDDD0njHYfwHOB3ruK97swIpjLh0589XxXidog1Dnx68teWC5j7Rz5rT9L0IfFrGq29swb+beKMm5njk+aPBbzR7cEMXCn0kkfV/sw/3tfC/+J7T/ALFK+T/7a/aV/WtdAsf+ejXdyf7Elihj+rbL390H1/WPsw/3tfC/+J7T/sUrYVC6KlKUWEpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlEXIfaN/T/AAn/AI5f/uN3WVYfaSype+FGdgqjWWyScD+g3dY+Zt/+Pi/64r4F/ioCe16f/wBY/wDJ66ex1GtYQTF1trZ9lv8AuTf/ABrqf/fp6jeZt/8Aj4v+uKi/ZH4i8P3Vnd+HrbXdMn1m21DUpp9Pju42uYozfSkO0YO5VIdOSMepfmK3P8KARtm0T/KPqo7a9rmjdMrvKUrhvCX2jWviTSfEuqWGianNb6Pqx021SBBLLqQMUDxzRAekRSddSkjNs6e2VmRSdv3Fc5dzSqbwLrn+yfwRoPiXyvlPvbTbe+6HU39LqxK+zdgbsbsZwM47CuNsPtV26IfEGtaD5XSrrw3c+JtMa0u/MTy2MCwu4mjZI1imK3EOEV5FzvBcBQWIvpdK5nwn4h1W/wBb1Lw/4g0my07VbG2t7xlsb5ruB4J2mSMiR4omD7reXK7MAbCGJJC9NREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpWm9u7WxtXur25htoExvlmcIi5OBkngckCuZvfHWmYK6TbXerMR6ZIk6cHJwrdR8B0PJ3R7+BnByuSyusrTe3drY2r3V7cw20CY3yzOERcnAyTwOSBXz6+8Q+Jr/IW7ttIjOcLaRiaVT2H4ko2kdzjpgg4GSAd1WLC2N2t3Msl1dIcpPdStPJHxjCu5JUYJ4BA9TfM5JC7G58caY5KaRFPqTbSyyqhjt/8ABPVYYdWwcGMOOxOAQTSajrmu6gxBvhYQEYMNoo3EEchpGBY/RkEZGfnjHN+J/Euh+GrI3et6lb2cfOxXb1SHazbVXuSQrYA+VfBPtE+3LU7+XynhTNhbqTuuWX8RiDxtzxtwD8Qz6uwIzVNWuykO8VbTouqGy+3+JvEfhXwmr6hrepQQ3LjaXlczXU3bjnMjY9P0Ax2FfJfF/wDKDkSfoeFdHhdEkO65v9xEiDcPTGpUjPpOS3zG33Hwi7ubm8uGubu4luJnxuklcszYGBknnsAK0kgDJIH61zKu31HWbZbzNkY35rrsdY+07x7qskL3Hia+iMIYKLVhbg7sZ3CMLu7DGc45xjJzy97f319eS3t7e3NzczEGWaaVndyFCglicnAAHPsAKgtOg7Zao1xdP8Knb+lasPqYnzV8tZgFOlu2jHMrZ+W6ocl/Kf8AhGb6e399QySTkkkn3NeVY2i0YqDqhKlm/lPsoH0qxs/EesW6wJDq+oRJAEEUYnbYoTG1ducbQABjGMcYxVKFrMLVgaG/LZQJnFfQtG+0bWrcgXqW+oR7iWJAjftwAV4Azz8JPf8Ah2Gm+I9A1+Qx2sjWd3uwkVyFQzZx2IJBJJwBnPB4xzXxBcpzu2/xxU+2jvpIVmEA6DZ2zTMsUbHtgOxCk8HjvwflVrdpfSxMjmoGg2pgL8l+hdPl3r0ZSRKvHPc/+dTWKRrukdUHzY4r4V4f8R3ekhbXT9RF2CWaO2trd25PLcsFK+/YEcsSPn3+naqmqWousTI5JDxyjDoR7Nzxxgj6EVee0aTWy63W31v5Aqtuw1HGBfpf6W8yF3Wka1aW1zI49YEXc+lfiHcmoWveIZJn61niNlbHUVCQfkM45YfTGfn2rnrO4SGfqMqk44JTfg5/Uf21sk1CeQFizhyCCQ2AB9MDI9vfnHOa5Vft1kdxwHhP2jy8V06PYr57wn0+8+fgpjX0t4puLtJJ5F9TRvIMED39/wCH9hJzisbu4adFj328aLy0RJC4xxkjBP0CjHb6VSSM9tqhysQV+2MOM/qc5+X0qQXcxiMsSoOQD7fp8q5G0dowXNEwc+PUwD1GHK8rqUNgkNcYkZcOlyOhx52U9FhgjE812HnPISLaeePiODn2PPvk8mqRHMGousrs0Mx27mOMLuz9cY+XP+apsYfdujDZQbsr7Y96iXydWE7Rll5H/hWm7a3PhoEN8TPMziVtt2UMlxMnwEchkFL8ETS2cM+ilnQ2Gzy7AkbrZiTFz/glGj5OT0gx710iq/plMkZIGVDMDnb7Y/T2PfHFcCbptPv9P1gZQM6Wd0CD+JHI4VG+pVypBzwrSYyTXak1y9tBY/eM358eP38fBdLZDvs3RFvpw+3gpbdV0M7xq0RIL9MKMY49h6c/pz9axS4RFlUQhgwIUtglQfrjvwP78YzkRmYscnHYDgYrbI25BGggCgn1L3Ygd8nnn5cD5DNa7ahkuafcknXO/NXFgjdcPYCNaCSsGDkBMK2FKHAxyex5P6nt7+1equ6J2Nu+So2MoJHHc/8Autz24PHyyjhmEjqPy6uGC9bgNjuuSMZ/s5Hsays7uWG6Urmd1lLIQTlicBu4ydw/j2+ubWU27w+LYG2H044G3hgq3vdun4dyL46GIv4rK7VWhZunJEA+cOu0AkHIx+qdwAM5zjAx4kiiOGdzgdGWEk9ywU4/hhlH8K1BzbxT27B1MkYBG7IJ3Ag/pjt37/Ws0Yr5eWdYxArqwjAGWHYnHv8ABzn3/WrhUG/IxtPIh3HDAD1hVGmQyDheOYLeHUn0lbbNlKB5nT8wr25aQelQqrsP05xzWvUr+ex1XSrtgelNMkUmE9TNIgKbRj3Kyg4xy4POOJk0DT3mnwI5RmtFdSDjDhTg/wDur/AVzfjWGG48L28QieaRjKx/GKCNoo5JMjgg+knjHOeCDk11NnD2O3OAOPGQG4c5dPniqtmZS2is0O/iBBHAA71+AsG+gX1nwvJHNqdrNDIskbqWR1OQwKkgg+4rrby5t7O0mu7ueK3toI2klllcKkaKMszMeAAASSe1cB9nP4N8NO/9Ankt1x2EezfEAe5xG6KSecg9+5vPF/7Z1aw8JR+qCbF5q2OQLRG9MLdx+NIAm1htkiS5GcivoTDvCV892imKVQtGHDmOB8Rdbfs9trgaLNq19BLBfazdyajMkyFJUR8LBHInZJEt0gjYD95DyxJY/U/sw/3tfC/+J7T/ALFK4+uw+zD/AHtfC/8Aie0/7FKkqCuipSlFhKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpRFw32t9vDH+OT/ANyuqo6vPtb7eGP8cn/uV1VHXw//ABL/AP6tP/6x/wCTlytu/wBwdErp/sh/3EJ/jLUf++z1zFdP9kP+4hP8Zaj/AN9nrb/wx/8AlV/+I+qnsHzFdDrth966Jf6X529sfOW0lv5qzl6c8G9Su+N8Ha65yDjggGuT+yrwPe+CrnxGk2tzajZX97BLYRPDbxCCKKzggAKwQxKrfhbdqgqEjiwAxcnuaV9lXSXM/Z/o+q+GfAHhHw3MtlcTaZptrY38qTsFXpW+wvFlMvmRVGG2eli2cgK3D2f2Ya/e+Fo/C+r3emWVppvg688J2N5ayPcSXSXCW8fmpYmSMQsotVPSV5ATIRvGwFvr1KIuT8IaTr48U6v4o8RW2mWN3fWVpYJZ2F493GqW73MgkMrxRHcxumGzZgCMHcd2F6ylKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlK03t3a2Nq91e3MNtAmN8szhEXJwMk8DkgVzt94105cppltdak/IDonThB/dO98blP9aMPwM4ORksrqK03t3a2Nq91e3MNtAmN8szhEXJwMk8DkgVwV74i8RXhO25g0uPOQttGJZBxjBkkBVge/EansM8HNSLSE3C3MokuLhBhJ7iVppFHyDuSwHJ4BxyfmaJC7G+8a6cuU0y2utSfkB0Tpwg/une+Nyn+tGH4GcHIzQ3/AIg8S3xIS8t9IiOcLaRiaVT2H4koKkdzjpg5wM4B3Q6UWVGFhbG7W7mWS6ukOUnupWnkj4xhXckqME8AgepvmcyaVwH2ofaloXgtZLLf5zV1CnyqA4QMGILt8I+EcZ3AMp2kEZi97WCXGFJrS4wF3V1cQWsRluJUjQe7Hv8AQfM/SvjPj/7dtPsXmsvC8QvplJUXLcRAjIyM/FyPbgg8MDXxTx39oWveLbyWS/vJRascJaxnbGq8YBwBu7A8++SAM1yTTOe3A+lc2ttrjanbmtynszRd6uvEGvatrl15vWNRmu5MkgyNhVJxnCjgZwM4HPc1UtOg7ZatmjWQ1LUUtWn6bScLgAs7eyruKrn9WH0ycA3NzBBpE7QXMNlp8qY3JIovbkqRnkH8Hv8A81gB759XJqVgH7pu7Xj5SujTouczeFm68POFzzTOe3A+laySTknJrttO1JmwJbHzcWzqrZ3bGconGGx6IYI8cBiuVBzgqRUO41Ca6vRdWOm6NBp8O1JJZLGNYHcAF+WG455IVfXtxxnNVN2p0kbkeKtdsrYB358FylYWtpd387R2VrPcyAbikUZcgds4HtyK7t/CwuLf7zXTJLGITSLFaPHMzSKMdMuFDuv7+7tnCgY3bqrb1rmCIQNGtlbo25BqnpSIdgY7TLHHJUsRJk5bIO41Jm3tfanjz1fwWHbC5l6mHLVvFcre2d3ZSiK9tZ7aQruCTRlCR88H24NaCQO5xXX2uj3esus8VnqetMEIjkYC1tVCnG1CfiTJOFXpkAHAH7vR2/gK4iia4uNQ0/RkjO5zZRsxCDu3WlbehxkHHGB9TWanalGjaob64XPmEZ2bVq3pi2uNh5FfOYLG62JJMi20LgMslwwjDL81B5cY59IJ5HzFWenaSt2QtrDe6kclS1uvRhBxn+dcHnGOCq8nv2z0sNh4bs7hvLWNxrtwZOnJOqG4Vi3q3FziP3GT3GefermCbxFciE+VsNPX1dQSyNO4+WAu0f8Avdj9MVr1e0nR3RHW3pifCFsUuzmz3jPS/rgPGVz+neF9XkAZxp2kqQSBFD1pVfPBDMSV45BV+MDgHNWyeD9KM0k9zJd3k74xLcS72Ujse2D7cMCOBxU6CwRJCb/UbrUJumqPGxwmGyuTEgAwSTywOAO/GatwK5lbbaxNneQj1xPiunR2KkBdvnf0wHgotvY2sMPRit41i3hxGB6FIwQQvYcgHj3571qiV7a9MRUdCQAodxJ3c5GMfp/b9OZqyRszqrqxQ7XAOdpwDg/Lgg/xrVeqJITgZZeRWm1xJh3FbbmgCW8FvwK2RPCjZeIv6TwWwM/Pj2+lRLecSwq2ecYP616XqIJY5SIDwvbz12zJjJHqHHORWVtfmWyRBHCCuVZumCxP6n/RWktUOFjDfPD2RxuUfX/XP9lWU3uDSAVW9jS4EhWJkyV3lmUcYz7fT5VjJKTwMhcDI9sgYz/n/trVSq94xCs3RMqBIqyvd6dOpNteRlJEXKhlIPHGPYnmuk8Hand6pocVxfNFLfKJLe5kIADSxsUdx2HqKkjj37ZrnNUXY0VwoGVOOf7R/pqZ4WlFv4hv7XJ6d9El7ET7soEcn6AL0O/cseTjAt2h7qlAycL+Vj9Znkq6DGsrCBy88PpHiupc7mJChQTnA7CtkbxrsDxiVQcspG09xkAjnsPftk8e9aqzUSLiRMgqN2VPK84zx25/0VxmOIMj6e2C6zwIg68VPtJElvGERhjhA3rFcviMNgA5GOT3x7+5qIGaO7do4xEysWVWPMZBz79zxjn/AD1qVtoOFUk+5GccEfp7/wB1bYUM3VIdBIQTt2cEAFiR8vhHb51t/HdWDWj5pJ4ccsuUfWFq/BFIud/DAHH1z5z9F5uxBvZWZ2O0OwyAoXGBnueR+mB862Xdt0jEi7d2Wjdt2AXDHPf2wV/1zWqZCiRgSh0I3YDfCSBnj+z/AOiCBsvnmcgyIVVjv+YLMqljn68HHtmo90MeHi4j1uTPPz8FK5e3dNr/AGFlaRM33vpvSCO62ijBbAB2t3ODjg1wfiCIXGnT3kUMby/d1vOVkIO3eyyKQDwdqrKpPHD45ziuxvL+CztNMvEidnyE6UC7pXKE+lQOSWDEkf28ZNcxeJ5bTJuuiQILwQuN5KCNJhCF3EDcoRAuSOQDnkmu5WeGUxUFzvCMoc0fYeOV1HsZrmVg+IwA5lrzPHDFdl4A1JNG1zWrzV5ZIbGws1vZp2RiGjKTSM4UA52piPjOREAOwUfRfCGn3kXn9Y1aHpanqk5keMsGNvAvpggyCcbU9TKGZerJMVOGr5n4S0218Q/aVo+op+LZaTZ7Jz/wc9wpJjTBBDiJgzEjG2VY8EsjBftVe37PJ/y7V4Dtio2rtRe3iBPC4AB84nK8BK7P7OYmg+z3w3C5BaPSbVSR2yIlFcZXc+Bv9xOhf4tt/wDs1rdXKKuaUpRYSlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURfP/truo7Kz8N3UquyJrPIUc82dyP9NcZ/sq0//ibr/qr/APNXTfyhv9z+g/45H/dbmvk9fI/19slOt2ixzv5B/wCTl8x/Wvb+2dnbeylQIgsBuJvLh7Lsv9lWn/8AE3X/AFV/+auu+xHWLu80FrI+HtUt7Jbq/mi1OV7fy8xN5KdiqsplDDcfijUehufhz8fr7b9hX+9lYf8ASr7/AL5NWz/h/stOjtNYt/lH1Wx+iO3Nr7Sr1WVyIABsI4rsr+7tbCxnvr65htbS2jaWeeaQJHEijLMzHhVABJJ4AFfINE8ceMb/AMIeKL/Uj92Xb+LdO0zT4jaiOfTrG+GnBA6OCPMpHeMzB96ibIwyALX1+/tLW/sZ7G+tobq0uY2ingmjDxyowwysp4ZSCQQeCDXGWH2VeDNMsddtNF0uHR11m9tr9msLeGA201sIjbmIKm3akkIlCOHUu8mQQ5Wvqa+jqb9nd9qctz4m0XU9Sm1RtD1ZbKG9uI40nnR7O2ucyCJUj3BrhlG1FG1VyCcsfnVt488V6V4ItvFU+q/ek2seAL/xULS7t4lgsrmCK1kSGHpKjmEm6YESPI+ETDg7i31Hw54YXRFd49a1O7u7m9N7qN1cCDqX79AQKJAkaoqqiQgdJYzmFSScvvptN+zDQLexm02+u9T1XS/umbRLOyupEWOx0+UIsltE0SJIylYoV3ytJIBGMMCWLEW/wdcavZeN9c8K6jrt7rkNnpthqEN3fRQJOGuJbuN4z0I40KAWqEejdl3yxG0L2Vc/4W8MLot9e6lda1qeuapexxQS3t+IFk6MRkaOILBHHGFVppWzt3EyHLEBQvQUWEpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpWE8sUEEk88qRRRqXd3YKqqBkkk9gB71zV9450SPK6cLrWHGf6DGGjOO+JXKxEg8YD5znjhsEXUVhPLFBBJPPKkUUal3d2CqqgZJJPYAe9fP73xN4kvSViNlpMWcHo5uJSO+Q7hVXnjBjbgHnJG2mmsY7qZJ9Sln1KdCHWS8kMuxwc7kU+mMk4PoCjgcYAwWYXaX3jnRI8rpwutYcZ/oMYaM474lcrESDxgPnOeOGxTXXibxBeh1Xy2lJwF8u3XkJ4OdzoFAPI27D2zu5wK6lFmFhJEs1wtzcNJcTqzMkk8jSMm7uFLElR9BgVnSsZHSNC8jqijuzHAFEWVKq7vXLKHIjLTsMj0DjI+p9vqM1Qap4vMUnSWSKBs8KPU3bsSeBnPviq6tanRbvVHADmrKdJ9V26wEnkuxkdI0LyOqKO7McAVzPi7x34d8M2D3V/dhmCsY4kxvlIwMKDjdyRyMgZycDmvl/ibx7fNdTWunQpLcRpjfcSNI4yuQRHGHbAJ53YHIx3r5/J6nOo3BidpPULidlYuR6RtkZ2ywxxidCNuQvHq4m09v0WCKI3jnwXVodi1XXq2+q6Hxp9rnjDxRBLbeGrG70zT+pjrWqu1w2DkAyL8HG3IXn6kHFcBD4K1y+h6ssS26ja+JGBkcY7Bc/F9GK/qOcdKi3tyyAXV65YAo0ZMJkwCVQEqOoBk9pzkBmBrBfD00zSbdNhSYtvkecrl85/rrOM5zyGB55HYnz1ftWtUdLnAHz9x9F2qHZdJgs0keXsfquYs/DukNETLqloW3f8LqUMB/6qiUEfXcP04yZFr4b0OW76RnmnjVQ0j2Ny10UznGdlvjJI7Ej511mi6ZYG2M8dypiEReRLJwkhIJAO62Kh09LbQU3Zz2OVFja2NpdaPC15py3zRK+xZ42Z25Pbr+pS2BwTxwMkAGtSr2k4E3OWS3KXZzSBYZrmLXRvD2jLNdw3epwSvEYonnaKCQ5I3GLqhSGA7t8mODntJsvCWiafCt3eaeohRldpNRvQrId4G0qg6ZXHIyTknBxnjpn0i32RRRC5SIOSVjvZowgI7KFPYEKAvAAJx8i0zRLCwKNHa27SRKEimaIGUKFC4Lnknv2wMYGOK0ndoEg98yfXlINlut2Bo/hFvTM3C5uW802aC/gAj1iZXSUCxspJ4w5JP82xaMZySSrAtluzDJtFl1i/uWaHSWs4JYgxmnkWKRlwcRMELODliQ2VKk9jghujxXhjUyrIS25VKgBjjnHcdieO/tz8zWs7amnBvmZyyjJbDdmcP4vK31nNcjN4cku53XWvEDRXN8pHQsglv1AF9Sk4LSqo4G7sM/Op0GmabFBaS6X4diuJB/NTXadNoth43NIDKO2Fwpxgdhg10EjrGoZgxBYL6VLHk49vbnv7dzxWVYdtlRwE4ZYDyEctFZbsdNpkeeJ8zOuiqnttcumQy6jBp8e7LR2sQkfGCMdSTgjOD/ADY+X1OqHwtoolSe6tm1CdYhF1b6VpyR37OSAc88AdzjGauiaxLVX/mKgs0x0t+T4qz4FM3cJ63/AG8FD1uPdYyTLG0jwqXCqCSw9wAAcnA4HucVzSXN1MA1vAsaHcBJM3tj0sFXO4E+xKmuuklCMikNl22jCkgHBPJHYcdz9B3Iqgvo5FWCaOyNrG/peJyoMeAQMbMrzgcZ7E/LFX7LUgbpCr2hoIkY615+GMAdUzLN1HbBOF2qDgA4HcDIJ5JPPei4jUqpbBJPqYk8nPv+vb27VpjLKXy7MCcgHHp4HA/z85716WNbJJWsAmG6xkd84yEAyAFOM5GcE5HfHAOPnn0tWNKIBCi25MV5JCcBX9S8/wCj/XtUqoV3vQxXLKFKOQdvqyueOcD29vYnv71Nqb+BUWWkLFFKrguznJOTj3Pbj5dqi6iChiuFByjc49x+v+veplaLwB4mhw5ZkLDCnHGPft8uPfn5Vhh7yPHdW4EEAggg9iK9qHpF1Hd2EcsRJXAAO0jIwCO/0IraLiNt8kUySRxbllWMb2DDHHHuOeMZ5H8RYQSEDwQCvb1d9pIM44z/AGc1AjmFtc6Rqgb1Q3ItZ8j/AIKYhAB7fGYmJ4wFPJyQbONw8auoYBgCNykH+IPI/jVFqEczaDqUcUbPcQxmaBVGT1k9SEAdzuVeOQce9bNGmTLThgfGyoqvFiPDwuvoygscDHYnk4rytdrPFc20VzA6yRSoHRlIIZSMggjvxWyvPERYruAzdKV6oBOCwXg8mvKQsrN5HkZnlJkdh8TEk/6+1e3J1G+hhiRIbRF6h6jPvkZURRkJjC5CcEluQcj2GOd8mWKruPJxgD+A9v0qRYSNExlCRuIcSHcOfjXsfn2/gTW7s1XvOa+4dj4GZ+q1qo3AHNAkYeIi3DzUaxsYFtriYzzPPEAy9Ry2QSA2AeFydvw4HA44GOf8eTyT6fqWjWHV8wFadZZEx043brmV+MfEzqoHxFeOAzL0E135PUPu61VLu6uxJDbxbgokx++x52op2ktyewAZmVWgNpMkFlPceaM2p6hBma5KhMMoMaKoHKooUYGSRkkkkknepONOhvuxkeJa7HGIG8B4W4qFOuXbWAXZEcpHSQbO6T0X0f7OLS2sb+ytbSIRxLaIcZJJYiQsxJ5ZiSSWOSSSSSTX0evnX2fyM+tQq4G6O3jU47Y2uR/cR/HNfRa+hdlvD9la4c/qV857RYWbS5vT6BK7nwN/uJ0L/Ftv/wBmtcNXc+Bv9xOhf4tt/wDs1rfWgVc0pSiwlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoi+Zfyhv9z+g/45H/dbmvk9fXPt+j62i+H4923OsjnH/wB6XNfMvu7/AOvf+7/514H9Vdibdt+2NqbOzeAaBiBeTmRmvif+JNRre1KYJ/8A9Y/8nKBX237Cv97Kw/6Vff8AfJq+Q/d3/wBe/wDd/wDOvpv2Dya+PDEdrcabpiaLHPfeXvI9QdrmR/NyZDwGEKi/HyJWPC8eo7bv0p2PtmwVqjtoZuggRcHjyJW3/hnUa7aq8fyj6r6TStN/DJc2M9vDdzWcksbIlxCEMkJIwHUOrKWHcblIyOQRxXyC4Gt2Evi7QdGfxNBaWn3TK9ndajNfX5tXvZkvbqCXqSyhJbWJhHGjiZWhcrHG7qX9wvsS+y0rgPsY1Ga8i8U2W3WY7DTdbFtp0WryySXaW7WVpON7Ss0p3PM7gSneiuEYJt2L86h8Q6/ov2d2Piax1zU21TWvsz1LxHeSXV29zH94Qw2UkcsUUpaOFQ1zN+HEqRkMAVIVQpF+hKVw3gu3bRvtE8Q+GbW+1OfS7fSdNv4o7/UJ72RJppr2OQiWd3k2lbeL0btoKkgAsxPc0WEpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpXjsqIzuwVVGSScAD51zl9410SJCbB5tXfYWUWKh0fDbSBKxEWQeNu/PB44NEXSVhPLFBBJPPKkUUal3d2CqqgZJJPYAe9fP73xN4kvSViNlpMWcHo5uJSO+Q7hVXnjBjbgHnJG2mmsY7qZJ9Sln1KdCHWS8kMuxwc7kU+mMk4PoCjgcYAwWYXaX3jnRI8rpwutYcZ/oMYaM474lcrESDxgPnOeOGxSXvibxJekrEbLSYs4PRzcSkd8h3CqvPGDG3APOSNsClFmFFmsY7qZJ9Sln1KdCHWS8kMuxwc7kU+mMk4PoCjgcYAxKpWMjpGheR1RR3ZjgCiLKlVd3rllDkRlp2GR6BxkfU+31Gao7zxTPI7R2gXcD8MQDsPmGJ4Hv3x2qD6jWfMVNjHP8AlC66R0jQvI6oo7sxwBVTqPiPTLP0mbqOchVX3I9h8/4Zri7i8kuZD5q/Z3X0mOAmRgPcE4LY/QLjNQJNXsbQN5a3DMwBJ3Abx8yRk59/Vg9/eudX7Uo0hLnBozN/QX84PJb1Ds6rVMNaSeVvU28pC6q68T6hOcWdoYlJ9LvgfrnPP/u/3c1S311dO2bq9d5AuRHCheTHyyc8fXA5+VUeoa5eNA/TWKMMF2qjbpME4JznAxyTnBx2ya5jVhqVxDcxrNBFAcSFmia4d2U7g2zgblYZHxZODxXD2v8AUNIODWEnngB0A73nwvddnZuwqhaXPAHLEnxNvLjays/EWuXBiVdKU3DTEoHaeRovUuQzbAQQdwPp9AwwJHArmJpJ7+5m+9LxUZE9dpbr+IAQBnoxkgDlSQ3VBB7LkirO7003kZiuppXQBUA6rKJF43lgm3luRjkDAIHJFSLeyitlaO0SK1hJVtsMQX1A859jkADtnvz2x5evt5qkk464+fDNeio7D8Oww1w681Cj0e2hgWNo2mUEAIgCqpzgSKM4RgCSSm3JJOM4A8a0uoZpbmGGwtmRNvWMT3E0qDtkja2cAcZbP8ObZyVUEIznIGFx7nGefl3/AIVmBWh8d+Jvry9Fu/BZgLa81TvpkipIizXdww9abrjy6EsxLcwgEn3OQe/Hc1JtdKs4Ljr+XheZWykzKWlAxjl2JYnv79sD2qwxXuKwazyIlZFFgMwsQK9xXtKqVqYpWorKY9rTbW353RqB6d2QuDn24J/UjHGMy1ZKwCkyl4nRZGiZlIDrjKn5jIIyPqCKyJrAmvM0WVkWrwmsc0zWESTeY2EbKr4O0sMgH6jIz/bTNY7iZCuxgAAQ3GD34+ft/fUZbqG6gNzY3AuliZsrbujdQgEbMngHJHuOQMnGakGkrBICkFpOqoCJ09p3MW9QPGABjkd+c8YHBzxrvojPbOgwW7r+teyLcG4iaOWJYRu6qNGSzccbW3ALg98g5+lJYzMXiljUwlVKsHO7dk54xxjCkEHOflgZyLEFIBscFz1K331uttLsTOzHGSTj6ZPc4x/bUV3CsF+Jj2UEZxkAnn2GRXTad4SFz3DdML2RwigkMQSB6VJ7nHt/n9qyrFg5ZNrKAD6gVzkYPbnjnHz/ANNA6GQxh1LqAxXPIBzg4/gf7DWVFYXadS2kXknGRj5jmsLaUCwWVg2ETkKpY8fIDk9uwpPbLc27QXX4iNuBCFkBUgjBweeD/bzxxirsIrPTrOQXYMogkVQ7R7yCWUKqqq8cqmAo7gHvzVzGhzY4yqnuLXTwhXSsGZgA2VODlSPYHj59/aoSackUk8kccTyXcn5lpCzBkGcDaSfY7fYc5xxtrdfX1pYpvup1iXBbnJ4Hc8fqB+pA7kCqseI9PjtvMC8WeB5iokYbNgG0kY+JsbuNqn2zjlqzSp1XCWAwfVRqVKQPfIkKbaRRyCa3kXckcquvPOVbIP8AaorZfKFs52urxYUIwHLGNU9R2nIIb3UH1DOOMZqFb6jbQ3rl506UoZ+pjYgUEYYlj29SjI77gQMdov8AsjtYxI13LBE0e5EnjuEljYcYcxq+7kgcYJA9+5q0UarnSAqzWptbBK2X9xcTu8ljpibFYSNcX6CKKN1GeptI3k49O7jG0Y9616RqLx3j+e2lirO8kSYiVcjDAljuXkHcOwI3baoLjWNNRUbe15KgVkS3jZI0OeVVpCzIBjgxhfb6bai71i9mvG8uEso924CL484xuL/EWI4LZGefma6lLYnOaWxbnqfIBcyrtrWu3pvy1HmSvr/gW5RfC1jaPIrS2gazwvJYQyGHdgcgHaD9M8n3roK+I/ZlcdDWrBJS0iOzwhC2BzK/9wJJxX2yNEjQJGioo7BRgCvPdsbL/l9oInGT6r03Z7t/ZabuQnyn6EeaypSlcpokwtsmAstw6e0DknJPH8PqPf8Au+VRb7UzZyxJDF5i8nBSKBSE3rjDMxwdqAEZfB7jAZiqmLe6i7XL6dpqda9GA7tGxht8jOXYYBYAgiMHcdy/CpLjdptj5XqTTS+YvJ8GecrjdjOFUc7UXJwuTjJJJYsx22gMAeeBsM8jyH1nxWs4l5LRlc5Z9T9I8FnounjTL77znlN1fTGMzy9TAYISyqqZIjUbyABz3yWbJO/VA9v4iFopdIdkx6eTg4ZNpx78McH6n504EgCxAbgSzqoGTx39yce/PAx8qkzXLSIU2gKRHn3OUXb/AKTVnxN5jpOF+kiPKd0dOCMb8Ko0gYgjxnHjcXOc8V132bOTrMYYBSYhsy2WYAOCf4Hj6DAr6XXy/wCzv/dHY/8ARJP/AI2r6hX0TsBxOwsB4e9/dfP+22gbY4jj7W9krufA3+4nQv8AFtv/ANmtcNXc+Bv9xOhf4tt/+zWuyuQVc0pSiwlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoi+dfbt/tX4d/xz/9yXNfPa+hfbt/tX4d/wAc/wD3Jc189ovhP+J//wDWp/8A1j/yelfU/sT/AN7u1/6bf/8AfJq+WV9T+xP/AHu7X/pt/wD98motz/C3/wCXX/4j6rrr+0tb+xnsb62hurS5jaKeCaMPHKjDDKynhlIJBB4INc/aeBPDVvpl9p5tb26S+6fXnvdSubq6/DbdFtuJZGlTpuS6bWHTcl12sSa6aqbSvFnhbVdEutc0vxLo19pVnv8ANX1tfRSQQbFDvvkViq7VIY5PAIJ4ovtSaJ4Y0jRreGHT0vU6dy108kl/PLLcSmMx7p5HcvPhCFAlLABI8Y6abYWleA/Cmm+aWDSutDc2z2Ztru4luYIbZ8b7eGKVmSCFgFBijVUIRARhFAudE1bStc0yHVNF1Ky1Own3dK6tJ1mik2sVO11JBwQQcHuCK06R4h0DWL6/sdI1zTNRu9Nk6V9Ba3aSyWr5YbZVUko2UYYbByp+Roi0+GfDGkeHfMNpyXsk1ztE1zfX897O6rnYhlnd32KWchN20F3IALMTc1WeHPEOgeJLF77w7rmmazaRyGJ57C7S4jVwASpZCQGwynHfBHzqzoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpXLX3j7w3ETHp91JrU4JUR6YnXXcBko0oxFGwHOHdTyPmMkXU0r51eeLfE9/xZWljo0BwQ0xN1cFT3G0FY4pFHvmZcn3A9VHe6YmqKfv8Au7vXNwIdL9w8Lc8HoKBCGA4DBAcZyTkklmF3F94+8NxEx6fdSa1OCVEemJ113AZKNKMRRsBzh3U8j5jNHeeLfE9/xZWljo0BwQ0xN1cFT3G0FY4pFHvmZcn3A9UKlFmFpuLfzjrLqU8+oyqUcNdPvVXTs6p8EbZ5yirzj5DG6lYyOkaF5HVFHdmOAKIsqVV3euWUORGWnYZHoHGR9T7fUZqpvPEN0wZo+nboOc9yBjnJPGP4UJhAJXUSOkaF5HVFHdmOAKrbvXLKHIjLTsMj0DjI+p9vqM1x02oNcNuUz3bAYDDkY+jMQD+gP+mq261SKMfiXqKcZCWyhz8viPH17A/6dKv2hQot3nOt4fUwD0BlblHYa1Z260X8foJPjgusvvEdztLqYrWMEeo4JH6k8d/pVFLqhu9zQma9kTK5ycce25uMc+2e9c3PdSyOHNvHCuAVaZ2Z8NxnJOWXvwARycg1HuriV0aNrx5BkDYgKx7QBjA4/sxXndp/U27O4Lep5iY/8Su7s/6e3o3zf0HIxP8A5BW15fKS3mr+PZ7Q2o35GfdjwT8weMe1RLu+lEQC2rrGVO0zscOvABCcLxkcAH5/WqvzJtojJ1VhWPLmThSoxyd3cDH1xRizMWYlmJySTyTXnNo7Zq1QSLE6xM+gau/Q7Jp0yBiBrAR6ytst1cTYEzl0A4Q8KOMDAGAMVDnilkV1W4aEEDa0ajepzzy2Qc8Dt8/4b8V7iuQ6q953nGTzuuo2m1ohogcrLS8EcnUEi71kTY6scqRzxg8e5z8/fsK9lljjyHb1bGfYoyxAxkhRye47fMVk0O9iWkk2+nChsAEHOcjnnjIzjA7d85xxpGu1EVASWwowMk5J/iSTUZHFZ6KPKLh3KR/hR8qznG7lQQ6dxweMMPr2Hq3xK4jUSMrOANxVcAn3wMnH9prPimawTIhZAvKYpXma8JrCysqE1qdQ7IxLZRtwwxAzgjnHcc9j9D3Ar3NEWRasGlQSrEXUSMpZVzyQMZIHyGR/aK0n8aJZ4WZJDEen1FYAbsEFkyOeBwcEcjjJrK1j6NtFDiMbEC4jTYgwMcLk4HyGeKlAAuoySbLN5ArIpDZdtowpI7E847DjufoO5FeO6oyKQ2XbaMKT7E847DjufoPcV5KiSqFkRXUMGAYZGQcg/qCAf4VB1bVU08pGLLULyaQqEjtrZnzlgOX4RcdzuYcCssYXkBoujnBglxsplzIypsjO2WTKxsYy6q2CQWAxxx7kfLOSK2VFa7Zb23t2t5VEwkAbYzYKkYyVBVQwyQWYHsMEk4XNxcppwuYbKd5sIxtxsMnJG5eXC5Azzuxxxnsc7hsM03gJ5LbLNsYqsUsjhd21V7jOO5wufpnNFmKWrT3QS3VQzPucYRRnknsOOT7Dnk96qkvNau9jW1tZ2uyVo7iKWQTSxAhShIVgoOG3Fdx9JGCScVPeGzuFXzq2dzNCOk7FBhWdQGUA5K7gRxnkEd6m6mGwHelz9lFtTekj1trmtel3cE1uyW95JqJhcI82F5JPzUKhwDzjkY+ffeT1p2jS9CtDIrMkW3dtI+F854PJyMHt9c+2RuzEWvOkHLHCxg4UfLOfV784XII4FbZRIYnETKshU7GZdwB9iRkZH0yKi4jeMa9PoFloO6JWVK8IO8NvYAAjbxg9ufn/APRr2qlYqXWInW1k6yC5kMas6qgVXOCrBQxwM+ngn3GTUGRiqgqjOcgYXHucZ5Pt3/h71Ya0ssUj3O95g6CIQoFG0fFuJJySSpHsORxwTVOvXNhG1xG8k3pZki/DOcg4+Mj9RuIPPcGupQuwGVzq1nELaryKsrTRqoUnbsJcsuO+MDnvwM/rUa3uLqYqBCUDHdveIqQpY4BUnuVHzyCQSo7VuiFw1tGQRFJklxIu7nnthuOcHueOOParv9as7ZWWzvInk6m59++QYI52kcZ7YGQP0rap0y8kNElaz3hoBcYCialqusyyE6VaOLYpkzyQsNqsPSQoVi54BBUEANhlBGRGbWr2CMXQsZCwuCXS4DWo27TySxKry4HqJBI45xiuuL83BE8l5c37DGweRt1OMf1iGx3Pt7/xqlvZLy9vFkM0kYRSIV2mQAEZByMrz/gjjOAAAAO3R2NpEECPH1wOs1y6tZ8y1xJ11U/xD4nlWFLC4tYbqQoTcGeRXKZYEIrRBBjCqxxnvg9qpZ9RS7t4oI7aC3SNmcLHvOSwUHJZj/VFZ28SvCA1g06DJ3KTtc5/d49I9zjHb+FR0t4WcC3mKA4BSVTnJ+RA55+g9q6lKjSpiGiI8vJc6tT2mod43nzhB1i/SaRtnGFLZAxkjj+J/tNZyRKIznk8Vq6FzHI0oUmNRkshDKPbkjijznpkMM9u1WxJstEy2zgt0DgAIePlWKcz578mo5mTaTnB+Rr21Zwx288dqyWWJWA5W/gtJJNaCROOos46SFmXcxC+lSPhOSTnI9+c191kMl1YwyJAis7RSGO5XlBuVjkDswGcfJgK/PelvcdJVSIH0zcscD4nz/rivuWoQXtx1vO3lyIYIBK1tpzdN5T6jt3D8TI2jBUpuyQc8ivMfqCnNZhJz9I+uivZ9jOI2MsAmDM4Ytb9OXkpuo6xplhOLe5u0Fyy70towZJ3XJ5WNQXYcHsDjBPsajdLVdU9VxJNpNoePLpt8y/z3SKWVFPPCeoYUh1JKifpun2enQNDZW6wqzl3I5aRz3dmPLMcDLEkn3NSa818RjP9sXzPsOHryXV3HP8AnPgPvx9FpsrW1srZLWytobaBM7IokCIuTk4A4HJJrdStNvP1ZbiPbjoyBM57+hWz/wC9j+FQBLzLtXx549VYGQ07owS9n8taS3BXcIlLsM4O0cnH1xn/AMu9bVJJYFCuDgE49XHcf5uflWM8STwvDKu6ORSrDOMgjBrRpDs+mW/UYtKiBJCTk719LZPvyDzVzaQNLePAkekifL65IXCLY28jl6z1Cu/DlxPbaxBLbytG4zyp+h4PzH0r6Hp/iqVSFvoQ64A3x8N27kHg54+VfN9F/wBs4v8AK/8AhNdJX0nsEzsx5OI8rBfOO2hG0D/iPW6+l2txBdRCW3lSRD7qe30PyP0rvvA3+4nQv8W2/wD2a1+e7W4ntZRLbyvG491Pf6H5j6V1ngD7Qte8M+GtHTxbDaajoItYEOrWqmGayQqAGuIjlWjUYLzIy4znpBVZh2lxyvuNK02F3a39jBfWNzDdWlzGssE8MgeOVGGVZWHDKQQQRwQa3UWEpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlEXz37b1DWHhwEZH3z/9yXNcN0Yv6v8Aea7r7bf6D4b/AMc//cdzXE16bsahSqUCXtBM8RyC+B/4pkjten/9Y/8AJ619GL+r/ea7X7DtMvIfD/3k/iDU57SW6v0j0uSO3FtAReSetGWITFvSfikYetuPhxx1fRfsY/3v7f8A6fqH/fZ6r7aoUqbGljQL8At3/Cgk7ZtE/wAo+q6XXVsG0S/XVLTztgbaQXVt5VrnrRbTvTpKrGTIyNgUls4AOcV8V17VLXXJ/F/iCx1nTNctIpPD5g1nTGB0+0SDVJZlWbDuHa2DCe4YSRhonXi3/nD93pXnV9wXzr7INUtZz4gv7jWdM1CTV9fxb6lZsI7PVXTT7cFrRC7+lUhdGUSSnfbzNlRlE+Wp+2/st0zQ9F/aeq6R9kuq6TqdjafjT2V88FgiWs0a5aOZmhmURsAxMTgDKnH6XpRFwHgjVtK8Q/al4m1zw/qVlq+lNomlWi31jOs8Bnjn1B5IhIhK71WWJiucgSISMMM9/SlFhKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUrm7/xt4et3eG1u21S4VpIzFp69bbIgy0byD8OJ8Y4kZe4+dEXSUrgLvxd4gu2HkbGz0uDdGwa5JuJ2Qj1oUQqkbjgBg8q9+D789faamqrjX7q61zKlWW/cNC3OQegoEIYDgMEDYzycnJZhdvfePvDcRMen3UmtTglRHpidddwGSjSjEUbAc4d1PI+YzR3ni3xPf8AFlaWOjQHBDTE3VwVPcbQVjikUe+ZlyfcD1QqUWYUC90xNUU/f93d65uBDpfuHhbng9BQIQwHAYIDjOSckmfSvGZVUsxCqBkknAAoi9pVVqHiHSbIgS3SFieApHP8TgH+2qW68U3kw22Vk6AjG9xjB/ysHH+SaqdXptO6TfLE+QurW0XuEgWzwHmV1zMqqWYhVAySTgAVX3WtWEBwJTKwPIjGf7+399cZd3OpXOZLq6jjUZJyS+0e5BOAv9mOP4VT3WpWiHYtzcXcmcACTpKOfdlwMfXnt7VqbT2jT2dsvtlNp8Lu9Fs7PsFSuYZfpf1s31XY6h4odAAGgtQw4LuCcjvjPH91UVxra3bsetNdlCd234U7knJwoHHzrmJr0hGCrbIzDBjjTKgg+4+EjHz3fTGajT3DzEB8sqltgZidoPYDGAMfQD+zivObT+qC0xTA1z4Z4csV39n/AE2CJeTrlx8+eCu7zWZCdkOxeTu2HqOB33dtvYZIyf4d6qH1K6eRZCyll5BZd2D8xuztP6YHArR0HEPVI2qfh3cbucHHzx/r71kyQocdQyEMM7BgFfoTzn+Fed2rtPbNpO895HjHS32C72zdnbJs4hjQfCeuivTLeXRERknnOchCxbn9KxEZjAk6yK4AZArZJ/THYj64rNhbqoHqdgCCV9Izng85z+mBWS3DoSYkSLJ7Lnt7g5JyDgcHNaRLZmo6T1nUdcfFbcOiKbYHlqemHgsRbMuVmxC27GXOCvGeVxu+XOMV43QXIRXkOeGf0jGPkPfP1/hWGKcVSajQIaPO5+3pKtFMzLj7fn1WEQcxqZFVXwNwVsgH3wcDP9grPFM0qpWL3FMivK8JoiyzXmaxJrAIBK0mWyyhSNxxxnsOwPPf34+Qoi2E1gsjMzgxsoVsAnGG4ByMHtzjnHY+2DXtarmdLeBppFkZVxkRxs7d8cKoJP8AZWQJsFgmLlbc0qvttQnuJ50XTbuOKGUxF5QELncBuQE8pjJ3cdhgE5xW3Fhr2qXcjXOpNpmnsq7Le1I657nLSY9LZxkLkYyPqbm0b99wGuSqdWt3QTrmuhzWol4oHb8SdhuYL6Qx5JCjsPoM/wAT71raxtXcNLF1iriReqxcIwLEMobO0gseR7YHYDG6RwigkMRkD0qT3OPb/P7VVbgrb8UlEhicRMqSFTsZl3AH2JGRkfTIryISgHqujHjG1CvsM+598/2ge2TjkTJJE6Sx5BB5KnGSMhgffGeDkZHatV5dQ21h1b+6gsNy4aQyqFRsc4ZgAcc9x7dqyGk90LBIA3iol1Fc2zQxw23nYZVbz34MfUnOxVDMS6KCQOfSwIGPTxWGpWesXl5Okb6XFZMiKq3MMlyZCMkkpvRUwT7bieMkYAqwG1hdrZ3CeY3YbexkWKTYuAV3DAxtO0Fc5z3Oa1BNRzHDObWeKQETSxs8LJ6APSvqzltxzuXaCO5GTe2qRcRI/fp0/ZUupgyLwf269f3UqaWKFA8siRqWVQWYAFmICj9SSAPmTUF9J0vqsZbNZRPL1OnIGkjWTDEsqHKoTlskAbi3OSaztZnlRrWawv7VABGjySKxfKnOGR2YYx8TY5IwSa3xpvyzQdEPskbD4cuPZtvHACjuc9u3esTTkAx0KmYqRInqFDuZ9WSd5JPuyzsIT1HuJJWkZox3BXCCPjJ3bmAx2OeJaO9xEZ7W5t3hlhVrdwm8ZOTuyGwykFcAY7HnniNqEmjWAMuo3FpbRuVYC4lCx7lfeGCsdobc2dwGc4yeBWOt2lpfFVubaW58sUlMTPKsTKWySVUFZWGwkKQeQPh3ZqYAdFoGcfc581Aktm8nr9hlyW8hre73ZvLppgF2+nZGocnd7AY3gf1iFHBINZ3wdjEB1iobeVibBdlGQp44U49yoyADkEiqa8v76bR1msbG404F5Glmmkjt0jUKWaRuojMFLE94weCSAO/jz6NNNJB+JciESyPPcoTDbKnUiYSOxG5ciUbSW7seFwRYKDvmPPC/nly/ZY+M0Wzz1dWBupr0SSaPNZPlU2TPMZEI34JCKe2N4zkEsuDwM1r1bxJo+m26y3F/CvUAMQ9R6mVyCNoJKn+sAR/Hioy3fmI7nBlOxoppHumjEMIyXLgEBwq7dvKqdyfusHccxfX2k28E94tsur3MjNG090/mYnl2qSFCgDYpx6tq+wUYYldihsjaj91wNuAx8SdclCtWfTbb1n0C6VdXhvJgY/OurzRwyW5jXMXUUcsMZAVlIJycMJB7DHK33iBre6eJ4nivY8q1ukokTIyAHOP1PoOeMNjGKkaBeX97FE2pSu8skkV6ocBOmkc6KznZwQQ78NjBjzjkY5bXJ0uL5YUjxcT28EkpzgOXhRnOeTk9z8yOc9j1Nj2NgqOYRYa5fTgubtVZ+4HA469s4WN3rur3wkjE22D1bhFnbn5AnJbOcAZ/hjAqFbBrhpIoiyyoQDI2cfX04xnIHB789smpEjorBn2qluoZlPYORgDHOAPp8/pWUKwtLG9vM3TRRhUXI5xwT/nHf3PYY7LQ1jYa2Fx6sucJM60VHRbV+paXIW5lJyxVArMQcAcfT6/POKzVpIrh3iUNDt4Gxi6k45x3POcjv3Ofat4aCFFcQjcnpQHlsfLJ7HB4B9vlziParNNKY0G9zy/VwcgjkbVP1HGMVKZknBUxEDit9xHHJEfMRMhB5kDBcNwA454+mecAj6GHdR2jLiRopgq4EonUSHjueByBwOeeM/MWa6bM6K8YjRlJ2lFXKnGMZI7cY7Z7fI1JaymYAyFQp4KAEnJx7j27/wDliqhWazithtLe4Gdclytoyo5aG7aOVc7Ttxj6ErnOfmPrn2FZ3CTyQM0sFvPns6ON5ZiOccMTn55rtdL0x0gElvvQF/VF0unngDsyg4A54+vftULULjTZoZI7/ELBR0y6h9wJ5KspPy/1xUhtoc/uifr7LbZRJpbpk9YI9RbzC4h7eB5CqyNEwbGyUfDx7kDOc+2K2i3ura2eYROyJH1HMfqCjB747dj3q9uNJtHwbY3GxATjpO+WzggKRweBzu9u3vVf92Nc3gtLe5hKxygyyM5QR4YEZD4547DOP7M7rdpa4Y24ytI9nB2DSHcIm/1+oAVh4FskvtX0vTbgDE9vMGYZ4YiU59vfnHFfY3a4XX8QRq0bRxCcnuqYnII577go9+5/WuA8Ewyx+ItPu7g9RVVk6nSLMzHcoYNhjtJz3K/PtxX0C8VzrEMSISlzbyLOwkKMFXG0gjnILkcEfFnPAryXbNb4m0Rw3T5ySddF6zs6g6lRLMwI8Gt65c1Y1rkfpdSWWWNIVTJLDG3GcknOMYx+mD/DZWMUkcsSSxOskbqGVlOQwPYg+4rz4W0Vjcxde2lg6kkfUQpvjbay5GMg+x+tYWHmeg3mv5zqyY7fBvbZ2/wdv+nmvZpHFxBFG8ILFmdXPqKAclR9GKZ9sH9K1KY7F44Mem5uHEYUfCSrSNuJPOSHPHzAxxmpgEtjxUCRvT4KXWEMSQoUjXaCzMRn3Ykn+8ms6gRTXUOqTxXbJ5eZ0FmR3J2Eup/TYWyfn39hJjnGm5gwsfKR7lHQHBx6cr/tqVd6L/tnF/lf/Ca6SuQstTsLK6tLi9uktYZmKo8/4YyUZgDuxt4B74+Xeuvr6N+mXl2xScZMrwH6haG7ZAwgJXV+FP8AcvpP/Qof/gFcpXV+FP8AcvpP/Qof/gFehXBK36Rea34Qv7i/8OJFeabcO097oknp6sh+KS2kLBYZGyWZWBSRgM9NmeU/WPCXibRPFek/eehX8V3CrmKZRxJbygAtFKh9Uci5GUYBhnkV8yqHbQ3Oi61J4i8NpbW2rSbfNow2RakigARzlQTkAYSXBaM9gyF45CwvuNKp/CXiLT/E2k+fsOrGyOYbq1nAWa1mABaKRQSAwDKQQSrKyspZWVjcURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURfPvtt/oPhv8Axz/9x3NcTVx/Kt/3B6T/AI5T/u89fm+voH6U7M/zexufvR3iMJ4Dmvjv+IXY/wDne0mVN+IYBhP8TuYzX3ivov2Mf739v/0/UP8Avs9fkKv03/Jt8PaBbfZ/p3iK30PTIdauhdRXGox2iLczILlwFeUDcy+hOCcelfkKp/VvZ3+Uo03b0yTwjh1W1/h12T/kdprO35lo4Rx6lfTr+5jsrGe8mWZo4I2ldYYXlkIUZIVEBZ244VQSTwATXM2PjOe6h1OAeENfi1rT44J30aR7PzMkMzukcqOLgwbSYpuDKGHSb08pu6a/a6Sxnexhhnu1jYwRTSmKN3x6VZwrFVJwCwViBzg9q+daPaeK7T/Zv4m0fwze2V/eaap0vTtcvYriea+j8zJgyJPIEtmMsKpEJVVCJiqR7iz+FX1ldX4D8Tr4s0afU00XU9IWG9uLIw35gMheCRopCOjJIu0SI6cnJKEgYKk02m/afoFxYzalfWmp6Vpf3TNrdne3UaNHfafEEaS5iWJ3kVQssLbJVjkIkGFJDBeg8OaXD4W8OaB4Z02C9u7KwtotPjmd4y0UUUJCySnK5zsVfQpO5x6QuSvye28B+K9V8EW3hWfSvuubR/AF/wCFRd3dxE0F7czxWsaTQ9JncQg2rEmRI3w6YQncFIvqPhbxOutX17pt1oup6HqllHFPLZX5gaToymRY5Q0EkkZVmhlXG7cDGcqAVLdBXG+DrfV73xvrnirUdCvdDhvNNsNPhtL6WB5y1vLdyPIehJIgQi6QD17so+VA2luyosJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlc3qvjjw1YXUtkuoC/vYpOlJa2CNcyRSHssuwEQ5wcGQqvB5GDgi6SlfOb3xn4pvx+ydJsdGiI3LLqbG5m44KtBC6oue4YTNwBlck7aO90yTVMjxBq2pa4hyphvJVW3Ze4VoIlSGTB5BdGYHHPC4LMLu9W8e+GLC5ls4tQ+876JzFJaadGbmSKQcBJdmVhJOQDKUHByQASOfvfGfim/wA/dOkWGjRH1LLqbG5m44KtBCyoue4YTNwBlck7YFtBDbW8dtbQxwwxIEjjjUKqKBgAAcAAcYrZRIVfe6ZJqmR4g1bUtcQ5Uw3kqrbsvcK0ESpDJg8gujMDjnhcWFK8ZlVSzEKoGSScACiyvaVW3mt6dbBi03U2/Fs5AGM5z2x/GqK68VXVwNunW6YI/nCcqD/zsYPy4B+uKrfVYyxN/XyxU2U3PuBb0811zMqqWYhVAySTgAVVX/iLSrN+m9x1ZePw4hvYj5gDuP0rh77U2ucSXmoyTAk4SF8RgnnG88A/xXIA4+cBtWSNXSxtx6QzthS5yOCWxgc/1smuZX7Wo0/4gPU+Q+4PJdGj2XVqfwk+g8z9iOa6668TajcDbZWaWykfzkzZP6gf6CAf9FPfTySsG1TVHYkkqpk6ag++3Bz/AAzj+6ueudQ1CQOWfYqj1Df8JxwRtwccgDORyOTVfPI26VFcgM2G24VWA7eleP8AP/48Ta/1DTYLNLv+Vh5DHx9oPY2bsKo43cG9LnzPt+V0cmpadYlgkT7yQHwmHz3BO7BP68/31X3HiKd1xBAkRwQSx3H+Hb/TUEafMd0kwjtE5IEpK5x7AHJPegjgUyC3NzOyq3qVdgUdiT3JHP0/vrmbR2v2i4boim3ICD4D5vL6Lo0Oy9gad4zUdmbjxPy+f1WyVtQu2eK4WSRzztIbKYHso7ZyBkj3/WsJY4/V17lF3FSViAOcDHwr6e5+YOM8c1qZCeGkjjXBkVQxYc+wxnB49/lzWtgM+kkjA7jHPvXGq7RiXAk8z1xwPE3K6tOhgGmByH0xHAWC2LGGC7YHxtDtl+WAznbx2/gcY/WtyBYF9dwoIwSkJ3MSDkHd8IPtkE4+XeozMzdzxktgcAE98DsKMzMxZiWYnJJPJNVNrtZdov5fSPrhKtNFzrONtZrKdxLIXCbc98sSW+pJ7n+ysGJY5YljgDk+w7UpWu55cSTxVzWhogLGRxHGzsGIUEkKpY/wA5P6CsqV4TUVJe0rEmvM0RZE14TUNtQtyxSAtdSBnQrAN4DqMlGb4Ub6MRWN1J+AlxcQSRLHskXZH1ZVYkhl2qrex2kqTwzdsZqYpu4qHxG8FNzSuan1+K31W4ijjhhk3FZTqGpLCvpOF2JliAwyc7VyMHnIqVdzajqNtOlhBGYm4R53ntJEYAHsF3MM85BXIOPYk3HZXiC6wPT7qobSwyBcjqrZpMziOOWPcmGkQjLbSGA9+OR357EfUUOq+K7W0nSyjs9Re+mRmiiW0LMBj0sVJXII5wDkYIO0gipFjpLx6fs1FpLuZ3RmWK4m2oe2R1JCfSSWyMHgEDcBUpbnTbMzLEqxyMzTSQxQnqud20ybFG5gSPiwc984qTBSa7Au9PuouNRzcQ31+yh2c+pX1or6gjaYu5TFOHEcrM2AAYjvUA7iuGYnIHAOMWdlaRWsEMcaRx9NCu2FTHHkkFiEBwORn3IyeeTmP94g3qweiMKoacFg7QkqzbZApxHwAQxypww4JUnRqF5ILA6lBMLeMxKJeruIUEAqwcbkULvyz7WXjkgLkHB7zugRPvhrC/BZYWNEkzGfLXWy3PfGdjHDIY4i6qLhVypR0O1lZsKTuwPTv9sjnjZp99HcyPGJ4JpFZlcW+XWFlCh42ftuBbsdpI9uCag3ctyDAb+OLYDIrAlvzA9e5BErNuJQB1HrJAYFUPNbpdQtNJsAkzW1vFbR7SFG1VEa7nCqobGIxvVMkkD2wTQ0gRDRJ5I2qQSXGBzUcWd811HC9xLGnRjjkjgRjhCjA77hyHkIIbaybWUuCwIOanxdaO9RALyVMlJHJXZnYhDtnB9sAR5XLHIz2jadPPqum3CzWp2u7wsLq3ZEdNmNwjdQxU8ZVsclgGIAJjW9tqOqgvcX0sFviOWFo9hcSFQ3A2mPaMkYJmBOCGVlyZuBJIeQI14/XqqwQILATOvDWC91Vo11oDUNaeyizFJbBIOkuFYs8bTsCG3lQSgKnanbG4mVaaZaG4nljkvFXzPUEYzCquGZmwVCtIrM7MQxZSScfKoPiB7G0t5NQtmkluEdoQ1lElxemQvu2RmTPCgykpg4UnG0LVXLqVxDFFGLdLVLXpiS7muRMbFmI6qtPMcMQzhSoOdq8HLAJcyk+owbhjhwGuF7nHjY0vrMpvO+J8zrjawsOFxfxWNxaz3Bur+R7S7ldEgt447eO3D87iwPULls+oNktJkKO4zjvYiFuopXuYxIyJctMOgULFn5jyo2BCoLgcjbuyxJo31TSGghknnF2LzdFBO9vIImOzDQyICSzkEkIwBcBBlmUNXI61oPjnW9VNprd50LR3OyOO4DCTGE6gRRnblxk7RjI3Acmr6Oxiqf9Zwb1ETnA4ngcOd7qittppN/0WF3QzGUngOIx5GLLtU8Z2Esl9FbXGn3NxZzbDbR3QVpELqN4eQIuQN5KgsM4G4Zq00y9vtTs/NWz2SwzBmhkVhMqjlVUlGwzBgS2CAPhBbl6+cPpHhHwvcQjVLie4mVkd9Oj2ZOV4SRQWLMC2dpcKyn07sEGHf+PbgSeXgtItJtGwvlLHi4k9CKp3gDYVAXbkDgAFSBg7R7JbW/+K0kZn2zzwtgTGFLO0nUhvbY4DkMdcMfVfSZDLp1hJPc2lybjqSxxzWkKzXLr1CyjCxBVDc53YAyMkkkiu07XbW38NJc2epXUhugZ4ZtSzPtQSpFIPwu+0svGRksPV8RFHb6naarZRxXcmQu3cdOYx3NvGqsVlePnp7BsJ2YVWztZxIyVL1nV7yCxuLPVdVuzdpbm4gl00KDJA10iIxAYAtgKQQwG2RwQcZNQ2SCGOFyRPTlY21F7TbtO9L2G0QOtsbi/TzteYj2V/BaXENxFcRwWoa1uLW0/KW7LI0auYXkYLtLBgwCnEL+vblRA0+SGbxEB6uhp8l1ErJIP2eI1RpSnAyAzQxqFXGzcGXlsz4Nbt7fTNSkTULm7uDp8Jit5JX37/KvKMqFzGzKhJw7cjuD357XdR1HVbyxvm1UfdV3DNbTWS3kUDkSNICrJI6jqJFJD33Ddg8g5N1Gk9znAiBeCeYnIew9VGrWpU2tIueMQcCBjJjPiRmos+vabPoKWlw+olLy/aWY6cEaJhHGimEBmXYoUxMB6gMjknKrvvksxe7tNWWa2hWMobkmOyiWSNX2iQFWkwrbtoUOS245O4NT2WnxaO7/AHlrugRWpfprptuy3JmYE7GcdOTbkAEPsJwceksamavHcaherqWoW0pMpLQvqUhEW0sWUrbruYhWKDhpVwcsoDcdM02Nf3D3b+PTCbWsT7Lmf5mrVJc4DeJw8+sCcx1zU7SNxjudWlhmuYVtZkmvGBTrhgUWOBdnpG44zjgBfgGUqhub1Z9Rub15Yy8snmeJDgbs7lAPGfYA84NafEer3JkfTUubm6aQ7mj6YEj8Equ1SVRBhfSCe2e20JutNJgka4tFnge5ixklmPJJ27FUFjlVYnIGBjOCQDfTpCmPiP44RlrkLWjgrWbWyo74cgeMyev5zvxOdnC04uopo3mLS5O1uCM8EDPGMf3Y9qmRaYsKSsclwucAKXA7jao47j+2vbTzIyqIsbQxZ4PwBSxYMvfGAVGffHYtmt9pY27aiCXZGYM7ToQy7cZbJBwp5AJH0xjdVVSqRN1fU2B+/MTzsq7pQy9KOJZgZl34kcpxngsR2BOcd8k88nNXsOl9CKN3BE0inCJw/PsSo4AyBnOATyexqTaQhNVkt50eQrIHjkJCqvpG3Azk/C+cfXjk42awrXFi6STxMA6qVjBOQSFyVBzkNuwORxjBPbVqbQXODRh91Jmw7hg4mPuo0FtcLbyXRXPUcttjUuDjCDB74OA2QDxnjtnZYWk0WoytC1t0HdiNwO4sAFLBR7Bu/wD5ipEL9K1W1sImLMFSNIwXKOxOck/Lk4YL2P1xJjsblNNMsaCOMQLGu4hnbCnaMrgHdkAFWbkjAznGs+sRMnGy220t/wCUSTh4a+qyM8ihR0y5Ay7bWUEA4bAwTn5D3zwTUC88hHZ7Y4kdDKmxRET05ScLuJ4Q9lG7GMYHsBcTWtpbWyx3kd1qNxggqGI3Ddt+AYGSNzDg/CSD6Qaw14RXmmSaRaW7yTBorkxAlkIjuE3Rru7fAQOAvzIGTWvTqDeEAxOPDrqFh9MkOiDA1rpxXJXC64rOjxrENw2GGDqyEe+VLgD25BYc471Yafoy7fxmlilkHUEyEGVvnufpqVPIGM9uAABirPTJ4riGF4pEdDAkkZjVkUo+dvpPbhR9e/b31NZqsvVtrU2xUkExlAWwDgquCvOSMnBFbbtocZbgda4qumxtnTPgD7fRZ2NilvrNkyTS56iscIPV61GDsAOOef4E5Arrbzr/AH9p/R27OlN1s99vo7fXdt/vrgtFtRPJbKWZfWIpIS4VQrueSi8f1e3DHOQOTXflt2uxjqK22GUYB5X+ZOD9ec/xFc3bhFQSZgFd7ZKvxGtdyP0PtHop9abGHy1lBb5Q9KNU9C7V4GOBzgfSt1eMSCoCFsnBIx6eO5/zcfOuPJiEiTKo/EV10Na0mEwybLjrxyzo+zZHsyRnjHIDZBBHT4zWWqzzaPoUV1NcRQJbSRJIIIsRdMzICQpBIwmRgHjJ78EW14m+3f8ACWXAzsKhtw91GSBkjI5OOeahzT2E8f3dIJpFuyY3jfcrYdHfndhgCAwGOxGOMHG0x4IZ3bNx53J8LGFTUENcN65w5WEdb3U1p4lukti2JZEZ1XB5VSoJz+rL/bWqygkSHFywlkWaWRGJ3bQzsVwT2wrY/u7VlaXPm7S2uoE/CnRZPWcMqlcjgZyewxn588c7UjjRnZEVWdtzkDBY4AyfmcAD+ArXPdG6rG3O8Fyf2rY/2P2+f/S1x/1HrmfB/jTV/DbiOF/NWRwDbTMSqjdklP6hOT9OckHArb9p+rSs+j6ddgxXQg8xdIh/DV2GAOCckEP/AAPc5rlByMivZ9jtfQ2dpm5n6rx3az2VtocMo+i+/aB480jWdLuJoZbezvYImc297OIlJCFid+D6Bg5bGQASV7Z+qeD2kfwjozS289tIbCAvDOmySM9Ncqy+zDsR7GvxPeqZYfKr8dx+Ev0yDk/wGT9cYr7J4C+1vV9DjSx1pJdXst5YzSSs1ym5gT6mJ3gerCnHcDcAAK9JS7QaABVXAqbGSSWL9E0qr8O+IdF8Q2pudG1GC8RfjCHDpyQNynDLnacZAzjIq0rpNcHCQtEggwVHVtQ0zVk17QXij1JEEcsUrFYb6EEnozYBIwWYpIAWjZiQGVpI5PqvhLxFp/ibSfP2HVjZHMN1azgLNazAAtFIoJAYBlIIJVlZWUsrKx+ZVGK6nY6mNZ8O30On6qIxC7zwGaC4iySEmjDoXClmZCGVkYnB2vIj5WF9upXOeBvFdt4ms5UeDyOrWe1b+waTeYS2dro2B1In2sUkAGdrAhXR0Xo6IlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiL5B/Kt/wBwek/45T/u89fm+v0T/K9vLew+zjTLu7k6cMesx7m2k4zBOBwOe5Ffln/Zf4d/+qH/AOxk/wDlr61+g6FWp2c8saSN84D+lq+ffqzZq1XbGupsJG6MATxKva/V38nX/ee0b/2l3/3qWvxp/sv8O/8A1Q//AGMn/wAtfrT+TJ4i06/+zfStKto9TM0aXNwZZNMuY7Zka5cjZcNGInbDj0qxYerj0tjW/X9GpT2eiXtIucRyV/6R2etSrVDUYRYYgjivrFK037XSWM72MMM92sbGCKaUxRu+PSrOFYqpOAWCsQOcHtXy2++0bVdE0jxIdR1fwzqf3Tc6faNrdrC1vYWk91dm1linQzyeu29E0i9VCVlRSI+HPy5e6X1ilcz9nOt3muaJNNf3dldXNvctA7wWNxYv8KuBLaXGZbd8OMIzNuTZICBIFXh7P7T9fsvC0fijV7TTL201LwdeeLLGztY3t5LVLdLeTyssrPIJmYXSjqqkYBjJ2HeApF9epXJ+ENW18+KdX8L+IrnTL67sbK0v0vLCze0jZLh7mMRmJ5ZTuU2rHfvwRIBtG3LdZREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlcJ9o3jHVNO1K38NeE4tPn12aMXNxNfb2t7C33qu6RYyGaR8t04yyB+nKd42Yb59q/h3xV4gYTeIftJ16Rj1le00+2tbewZJCfwzbyRS71CkD8V5DkZyM0WYX1vWPGnh3TbqWya+85fROsclpZRtcSxOwyokCAiIN7NIVX6gVzl74z8TXyn7p0iz0dCu5ZdTbzEwIOCrQQsEAI5DCZvbK8nHC2zeK/D1vGb2HR9W0qFArppNjLaTWkajA6cBeUTgDB2qyMFQ7VkYhK6LStQs9UsIr6xm6sEmQCVKsrAlWVlYBldWBVlYAqQQQCCKJCwvrGbVCw13VdR1iM7h0LmULblD+40EQSKQDuC6swPvwMSbaCG2t47a2hjhhiQJHHGoVUUDAAA4AA4xWylFlKVAutXsIBzOJGxkLH6s/wAe399U2oeJJQrmLp28Q/fcjI5788D++sEgCSsgEmAunZlVSzEKoGSScACq+61qwgOBKZWB5EYz/f2/vriNR1rf65pZJe5Uu21f1Ge4/wCaD/mqv83qV3/RYGjU9nwFA+Ry3xL78KD2rQq9p0Kbt1suOTRJ1rNbtLs+s8bxhozJhdffeJJhGWQRWyADLsckHPzPH91czqniFpGGXlmYr1A0h2qFPuobGfbgd/nUBtOEMgutR1No3w20JIcj6KTkkYPbHvWptQ0+ybFlYevkh5OCMjgjOTgj9P765W19q12j/UIpDmd53gB9D55dPZezaLj3Aap5Wb4k+3lnsWe8u2DxwvcEHIYDCDHuhYAAg8cqT35rGeBzIV1G/gBxhkRTK3YknBzs49wMdqh3WpXlyuJrgRxORlIhzjkH/wCgT7ioSlcgKFTg5LerPHb/AD444z39683X7UpG139TAPgDPm7DxXfo9nVOTegkjxNvJqsZ7iwQrLHF15fdrljIzcHGQDt+Q75Hy4qCZpbqVRNIrAAqgY7UXjAwBwOw+nzrAdNSCFL4IPq4H1GB/nz/AOXi4wcg5xxg9jXKr7Y+qYMAcQLA9czzuulR2RlMSJJzPDpkOSlRNaqN8zvJ6mZUVQMHjGQfSucf4Qx7DFZm8McQW2jigAX0OTvkx2I3fu+57D+/mDivagNtqNENt0x88fIqR2Om496/XDyw9Fk0kjS9V3LvkHL+rOPnnvWUku9Am07QDtUsSEJOfSPb5c5rXStf4jr3xWx8NtrYJSvM0zVamvaVjmtazRuwVG353cqMqCpwQT2BzxjvwfkazCxgtpNeE15WKbwp6jKxyeVXHGePc+2P/LtWFlZZpXOX/i3QdOMFrbSecdtqRwWKiTA7ADB2+2MZzyOK3XWqXaeHodVu1XSCGDTLMplEanKgFVAJJJXgFSM8ngg7P+UqiCRE4Tx8MVr/AOapGQDMYx98FeVT6tqdmsUgnjVoY2KOZp1ijduQ0RDEZYoSwDDaRtORwRQw2Os6mshtoru1glYB5tUlzJICWyekgHC5IEbN0yP3Tkmp9p4b0eG9gS/STVLsJ/OTeqOIYOF6Y9KIcPtGMAgjOcCrxQpUjL3Sch+/vPJUGtVqjuNgZn9vaOahNr19q0EsGj21zqhCbXljVrSAMCCGV9+8EZAKZ57ggZzLl0TVLqVtQ1rX2swsR3ppx6KoB2JkPLKBk4YcFjjA73jzXmwzSC3s4E2yM0zb22Yy4bBCoR89zDvVdez2GkyIS2Zi5I64Y9WXbj8NR2ZjLlmjQj48jNTbWJO7SbB8z54DwCi6iAN6q6R5DyxPiVZpKI7R8M1sts213uckbFwS24nkFed2TjPPIIrdnox5d5JMvjOzJG5uBhR2GQM+wGSe5qs07Vri6Z2GnzNbhfw5du0ysQWCqMlSoXA6hYKzduDWo9fUYyjMtyVjdVkhV44JRJHlX9RKMvdcYl5IPHIrWNEzDra1itptUEdy/prWYUu+W83x4nj3B/wohN0VnbJbax2s3pVQfSfV6sgDitc89vd2ha5uNm1YmMENw8MiyP8ACpbch9RZQFYLz3+mGhalpd5cyW+lajPeRwLtYjfLCG4Y/jEEM2HHG84HsMGtV7BeXGrxG7im6Jd4o/KehkT0NueTO7aSgyFKc+krIPVUwzdduutF8jnhrrEBVudLd5pmbZjQ0Jupi2sdta3ltZWsVjG/oj6cGAXYAdTEbAkcqP3SNhOcYNYQx2uk25uYlvLpJcdSVMzNtAO1iBy5A2puAZyAm4nGRobR7qWR83gtYmd3YW6AO+/BOTgLkMAA2wsAo9WS1TopYrCzeS6WGxs41Db5ZxkZ5beTwDk99zZJzmouNoDpnEaxPmjcZLYjA6wHkoeotqlzpd6BcRaMYZn23U6Bx0lGRIAsgC8/1jghTuXBwI+i6HY2d+l1FaT3dyhKG+vm9aKDKNsS49ABOMKqKVYEFsYquuPGHhNNet96TXDGM3EeoGEyQwBlKna55UEJtIQYzkHndi31a4tZ7C5j1q30/wC63Qgia4wzHhlUq6qFbHPLZUgfqNhzK9NoYWlodyj3k9CfBUCpQqOLw4OLec+0DqB4rRqOt6Zp1jNd3+oJePFaJeDahELKSqqUwCMF1BGSzDd3xiuTuLzxf4vkaCNH0bS5MqpwVkmXdtPHxAc7S2CBlTtHcdXqdvZ6fovTY6PBewxAQTaiuYnKKeRly4Qb3Ueoldx7jvwevW+qXt31fEF1PqyBVmiWFkttLVWGRtmkwrMFZjkK5K8ZyDt6HZ7KRlzYngTfyFm+JNlz+0H1BZxMcQPc3PgBdX2lXGh+FY3kudUC3JtzEbqfpylGAAEMqxuZHdCjfQAlQwAUDLW9IvdUijkhmW4iM58pFcTbYOgSFR447cMWUCUjfujYDaW4zXGw6jpNm5ltLOLUZg3N1DlViC+/XnU4dSc/hRoDuBGMADxvFWozW8+nSky25DG4iWVkjj3k72DsSxB3PxIXGeQhGAOh/kK2/wDEZjxJgeQxHiYK0RtlIsNN4sMjbxJsfKeq7aysvuK3SUywyRWm65kmsoSqgqcTQsQBuGE5Z5dxaNNytghoFj4qi1WK4WCS10S1mZjLHc3jW/ULgEyxTDhXDDO0LtbczZJLY5e31FtSY3NrcQ6g6yh2e9YW01tjnctwwHU27iBvPBAIiworpLm60KS2ku/EElx1dibN91bahGxblpIy6ssRO4ZGEUgLtBxgV1Nl3D/qDeccsR/04+MWxGaup7UHCKRhozw88PM8iFXap9nWrtGs2jSOkhJaWO8VRcRgsQNroTGSRknaVPAJ5OKpX8I65YySj7t1CEkDqSJCZ5XznPqXKjup9OfqQRirk+IPC0U0V5Z6FeXjqcy39zOtmRypXaI8LgcdlXlc8sSTvh+0e2AC2OiX00Ec/WeebV5VRW4GCzAkrz8B498GtplbtECAzeHMAf8At5SJWtVo9n72+90E8yfH5fePBS/DXhTUYEu01KR9GinEUKNG69YMZEO/eDsDMY1QY3MWYE44zq8RJqGs6ium2sl7Fab1YxGWR7mVFAjUKkgLQ43AtJIF5kz6wgLV2pePby+1Rr3SNMQQbQs0l7eTtbcjaQY96x4wRxtznJwTzVMviDV5oJLexvl6BDda6MS2tvlgAcoigMcbB6t3btgmo09l2t7/AItSAcsvrkMTOQlRr7dsoZ8JhJGeY4ZQMcBHhZW+vyfcWm3yTXFpaXd9Gzt0JRLJFJu2CAIDhVjhLp3wOqoXOzcOa0i5ezsDG1nAtgzFoluzIZpGOPVGI2Q8gICAQDxnOBj21t/x5LuJlfcNzahdoFRT7bEOMHlcE8ccVja3B6kr6YC/G2TUb4+kY+Rx3+DGfkOO5rp0qQYwtxPE4ftHCZPJc6o4lwe/ujgMSf34m081Pa6WxtDPawW/h6BxuU2+TeSf82RyXTPoyobHfPc5g3l1dSxiZHfTbe4YsH5e5umPO755OBkkj4u5zWzTbaDpTX7zbRHy2oXkbO7f1THGTg4wmCTnngHtWHmg6Tz6TEEVDiTUbpsnA7DnJJIC9h3PwrkYk1oDjAk5n8zfrJ5BH1XRuu7rchifp7DiAgjt7CCKcsNPtXHARt9xcDv8Q+EHC8A45781k8lykcVvDHLpNlI4VYowTc3LDgYAGQ3AHOPi7nNLG0jNtLqBmZRG2W1C5iLuccjpxngfuYZiCcnGTwJKXU3l2uNLWPTrRgUk1G8bdLNjGQCclshfhHBI7A1lxvn1w97+Z5BQBLhut7o9T1P7DJTLnVbZGnudWtLezR1VLW2iOJETaSHKjuc4HqI/e3HPJ3yXEcbS21s7z70UOuzYBgHAIHuCBySOQe+aoza28tt14CFgYFZtVvzl3I/4pc98A44z7ZBGaxWW4iimezkY2U22ObU7oFZDjIJTc/qwAcBRuA47jNU/5dhFvxw8ukycl1Nk7b2jZbO7wt1zx0PDHrrS2ubyJX61pFkdN4ocJOQTz6fSrngDAJ7jgE5q8bSNEtYVENrNfx3HTdFeNnZlDgshTABUqpIyOcNzwKq/DXijR386Zbq8stFjuBCkjESuyMrsfQwCEDaoIA3nqAgd1rodYmg08tZSxSadA5V2gUg3Y2hdgLsoYAEFgGWM4YY3ALXC2l1ZtX4ZBGgfPkMMDC79DtDZtoqCpYnnaBPOBjfnngq1ZLvRbmO2sp3u7WK4keC3YbwqFAQVlYj2lZjvZh6VGUB3VIk1BtUbyfXmhvFYSx9VArBcrGhC55GZMmVRtyDtLADFVb6pc9ePaxQogjh2ybQp3ErkvngbiPb08ZxnOy+tpunFcedd4CoaOV5yHjL5DOpQ7lOc5xgn1D1gMSdSG8C+Jz4nXrmuqNje54NM2IMAzBnI5SbRYZC66LVb7VY4ZGitkkiSSeOQXKhRIgAYEDIyANw4zkAk/TOwhitlg1GAQoz/AIUhG6UsmAQkexjkrtC5xn0k/rT6jfXOlW77ree8iuiha8lX8QYbJSZEAVgB1FO31YAXYcBjKttVuYunt06aSOb0rLagrhhuUgJgjKgFdrAMNg3AEYGmaD/h90CPrrQWgXfDaS+ROM8IwjiROMSJAvnh4itpNIeWW3uDBYTyGSSQxFvLSO5YsSeDGx3ZzyhYfukbYVmFkuVnaGZIo1JWaWYg7cliMgYYcjuxGO371X8Gq3KiSG6kgkkJQR+Wbc6oxI6jHGDxggAcllGBuAqBqGmXFhGJ9LgMSglvIzSN0sAd1kBIhAU/CQV9ACgfEZ0qhA3H4556zwz4k6tWiQfiMPd1w9rHhyFbp+BCJ7aV52kliDBNrIi7wT+vYEjnHHAFdcuqRT39ijgRShnZmzgFNhB5+W4px9B8q5b71tLWNVvBJYSqmIUu3CiYYBGxlJWT2+EsRnHGcVIedPPWcjBk6kL7VYerJKcY+fz+WDSvRNUy4Zx5equ2LafhjcBwn1Hou6mZliLqcbeT6CxwO4AHJOM/+faskdZEV0YMjDKsDkEfMVxlvcTda56ErRNGRGDnj4Q2eMH94cZ9vas9P1G8h03y63DqIN0QwgZwFJCnkHJ24P8AHtXNdsLosVtt2phaXELrJGgljMUoUpKWj2SLjf3yMHvwD+o57VTWc/Rt5JQiWc869SCGSZ5UMkrAFiQSpUuV+H4Qc8b8Coa8utSuN90Q0MDDpxsqsGbad24YwcZx74Kn61ruHMga8ktR5pYupsjQKd5yeGUctkd+SPbGebqeyFvdJ1rFYq1qMgyQeg+8/TpxXZXtzFawNJJJCjY9AkfaGbsBnnuSBwD37VWXmsLLABaCRd/77LtOPoDyD+uCK5gz3drZI94zyHaGdwy9TcBuYEHhhw3IOcf21NkuIIojLJPEka7suzgAbc55+mDn9DWW7E1kTdV1NocbiwK4bx3HNL4lgURHJhVYwDkvy3YfqcYql6rWjOJVZdpwyEHIPbGO+c8YrpblrjWpLdtHhkv/ADAfCXCCOJgHYnbIxwxAYr6MkAHlar7OyTqSLqJmupYVEZchw1qoO0bULYHJAIOTzgFc8eroVQymGO4cOP41C4G0dnu2iqXUCJPOPKcc7THGFhpsO5vNyfzhUqqA/ApIJB+ZOBn244+Zn1CaG5snVmXKugcYOQyn3/zj6EEVLidZEDKcj/NUalzIwWk6i+id2o0g81M0nUL3StRg1HTrl7a6gbdHIncH/MQRkEHggkHivsfgT7Z1keOy8WxJEAp/PwocEgDG+MAnJIbleMkDaBkj4lSp0dpqUTLCqKtFlUd4L9mWN3aX9ql3Y3UF1bvnZLDIHRsHBwRweQR/Ct9fkXwh4m1jwrqL32jXAiaUKs8bIGSZVOQrD+J5GCNzYIya+6+B/tZ0DWoIbfWJk0nUdoEnVO23dsHJVycKMDOHxywALd67mz9oU6tnWK5dbY307i4XeXMFyt5b6ppd35HVrPd5W62bwA2N0Ui5HUifau5MjO1WUq6I6/S/A3iu28TWcqPB5HVrPat/YNJvMJbO10bA6kT7WKSADO1gQro6L89qNcwXK3lvqml3fkdWs93lbrZvADY3RSLkdSJ9q7kyM7VZSrojrvrTX26lc54G8V23iazlR4PI6tZ7Vv7BpN5hLZ2ujYHUifaxSQAZ2sCFdHRejoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiL4H/Ls/3lrb/HMH/Zy1+GK/c/8uz/AHlrb/HMH/Zy1+GK+/f4V/8A8ep/9h/8WLmbb/uDolf0T/kp/wD6P/hT/wBhN/28lfzsr+if8lP/APR/8Kf+wm/7eStL/Fj/AOHs/wDyP0Uti+Yr6VfwyXNjPbw3c1nJLGyJcQhDJCSMB1Dqylh3G5SMjkEcVw1x4C1XU01S+13xBZT65d/d3QuLLTWgtYvIXLXVtuheaRn/ABpG34kXcmFXYQXPf0r4cuiuZ8KeHtV0Z7y7utWsru/1XUvPas8di0UUmLZLdEgQysYsCGAks0mSJMAb12c1YfZVu0Q+H9a17zWlWvhu58M6YtpaeXnisZ1hRzNIzyLLMFt4cOqRrneShDAL9LpRFzPhPw9qthrepeIPEGrWWo6rfW1vZs1jYtaQJBA0zxgRvLKxfdcS5bfgjYAoIJbpqUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiVT+NtetvC3g7WPEt4sj2+l2U13Isa7mYRoWwBkZJxjkj9R3q4r5p9vFw0qeEdAbK2+q6/E07qcMBaxSXiAe3MtvGDnPp3AYJDAsqi8Jadd6dokP3rJFca1cqtxq11GSRdXbKOrJkgcEjCjACoqqoVVCi2pXKyXOteKEMnh/VV0fRjxHqC2yzXF5774N+USLgAO6P1AWKhV2SOWV1Vclr8VraX8uuaFdiLV2CtJAJn8rfAALtlUZVXKqoEwHUXYnxoDG1fqfhTxhBC11Z+NLvWp1IPktTtoEhkHyVoUjMbe287wAT6GOMc3Drl416+majYz6fqCLvEEO2468YODNDKPS0e70nIDDjcqlhWttG1U6HzLYobM+t8q7Cy8aJq2kQ6jYQG2hljLMLjHUhI4ZHAOEdCCrKScMCPaqy/wBcMw3zXEk6kjBBCx5x7EkLn9Dnv9a5HV7LUNPuhr1vGse+aPzlsPxpJxlVaRRg/iogLDYCXVAm0kIUt7QWTxwX1rtnE6CSG6lfrGVTgqyKp9QxjnjAwfnXPq7dXcO43dGZx8uH/UAOa3qWx0W/O7eOQw8+PgSeSym1G5kj6kAPTxksoCKOcfG4wefbaP14rWtpdyjqySGHCn8Xldv1DOS/8PSO/Pz1z6rEhWWIdSUfvTephkewX0gdgcEH5g1Bm1B55D1S7IWGQ5DjGMHjAGfkRg8nmvPbT2js8/6tQvOQsPxzFxkV3dn2CvH+nTDBmbn88j5hWcf3baymSJDeXDEsGzkbuDhSTyckdtzc1FvNYu33BJERMkfhEZII9Jyef1wBj6E8Vks0sv8AOSM+cZJPJxnBPzPJ71kI4kz1XLMD8KYIPPI3e3HuMjmuVV7YqvaWUO43lb8nzM4QulT7KptcH1++7nf8DyEZpJMDkqDvYHc5ODkgZ+vse5I57CvDK7gq7kLg8Ko9+ce3GfbsO+KxjjZzhRn5nsBzjk+w5oW9IXjAOe3Ncg1Xm5wPkV1BTYLDh6LZt2NyqoQf+E5IZRyCPqfmP9NacUzTNVudOCsa0hZBTtLcYBx35/so20H0kkYHcY596xryo2hZi69zTNeZo4KsVOMg44OR/bSFmy9zUUXglBFpG05wCGwVjOVJU78YIPAyu7GRxWUttBNIsk0SyFSrLv8AUFZc4YA8A8nkc/2VurI3QoneKwhMxXM3TDHB2pkheBkZPfnPOBxjis68zULVdV0/SoOtqF3Hbofh3H1N27AcnuO1Gtc90NElC4MbLjAUiSBJQyzFpEYk7G+HBXaVIHxDucHPJ+gxlNLHCm+Rwi5AyT7k4A/UkgAfWqqLWxd3i2lnZX+Jog8N61sTb8pvUk5Bx2GOOeOKaVb3/mxczLNbxspaRGui5kf6xneI1ySQEf5Zz2FxouA79uWtZqoVWk9y/PWslC1DxDqUkM6aTod+ZlYJG91bsiOxcAYHB27d53HaBgZ71XWOm+KNQ1HU4vEKrJZzWkkUSLKoh37gVKjkgjnDMpI4z8q6KOwtrK3jgnkurqN2ESoY8oFII2lI1CBcE5JGO2TwuN8B1ORI+otvBjpliQWZxj1rtBwhz2O5x+tbI2htNpFJo6mZ8P2WsaDqjgajj0ER4/uuc0HwxZ6Ebe9L9GReZJpl3uF2BmGR6IhlXBPq4OA4JFWiSw3N+93Y6Ut3chvwruXKIF2gZDsudp9WBGGB7nG7NNTm0aDUme8SHzSrvie+fZErgDAjL8AnjJjBxj1c4zTarrWrOJInsLvAUhFtiULyMpZIyFzISAu8nMR2/EoyFa0CrtLt91yRxtb38wqyaWzjcbYA8L39vIq9kR5pxDqGqMsjKGNnZnaQpbAJI/EIDHBcFRxyAM1A1DWbGwim07TYo7oxu8fk7EKki+jlQA4bO4klkU4AYEAgmoujt4hS2nuNSvFhEsp6dvZRwkoxlIZd7DYH3lcbmYn1jBbkdNZwW7SnUBZwxXMy4MgjxIyfu7iQGzgLkHsePaqnhtE97vAZG0+Q8x5q1hdWHd7p54x5+h8lQ2J1qbT47rVPKWZaXrI06SO8IVeC+GVUJUHONi9wVO8gWOn6VptlNLqklmsE5AYz3E5lkUBMHLMTtIyQcEjAHPsLetF1PbWo6sxCswIUBSzybVZtqqOWOAxwAT3qh20OfIaIngPp+8q4bO1gBJkjic8/2haJXmFq92kUUMwiPVfpPKwKH4QoCtIOXxjHcEA5rDSfOtvnnkunEj42XCxxhFAPqjVQWwxx6XO4DvgjB0alrlpYDo3l5DZXM7OtskqbyAAfxGVWP4fpLFiVAXhtpzUGXUbjUo4pdMu1+7prWeRnlSVZ5FK5DRxKiuwUtHhlcZDEcsVYTbReW/LY8Y+h8IsfdVmswOBDpI4T9R64eyuLrUOlp015HbXDhEygMMmXYkgLtVTIOcZOw8HPPNQ9R1i4sobl5LOYFZdsQaNVAQghW3l+mcspPqaM4KggMV3chq9/ZwX7T65dzG3UhwNRuhGBgII3W1jLSMxHLKREMM2VGTiDPrvh+wi8nZy3DTTT9SN7eCbqzbz61H4kc4dmVc7ndTtT/mr0KPZkgENJ8JHnmOOBjJaFbtPdJBIHjfyyyuV2B16c6bGbqxU38m7yohdQz4jJaRVbJO0HkRibhhtMnNcvepZX6vdeKIItVdCY5YtPF0qRtnO3qtLsUj3jcRkE8ewau8S+IbXoJHrep6ncldubeG8ji66g7vxFjQquSAAUc55yVICiil8UT2sTw2VhYaDYlDGkSw9WaaI8FXVyVJYKMuVBOByRXT2Ts2oBvMEE8QY8jj5Dx4Lk7T2rTeQHHeAzHtgfErrtK1i1g02bTfCulI15ZRmRZYZHEKux2tvZ8qgKKzbZGI3IPiIDHmLrXL+OSFNR8T3TzQoEi0zQsxom0fA7rtUdiMqHx3HAGa3UfEOpXOmGxvZBp1k0YVolJeWVcg7QGJES5TsgRewwQBiAIJY7UxS9PT7YoN6KQ00gIyNzdhn1DnGDxiurQ2BrCXPxJ6nzM+QFpxXOq7a98Npyelh/aPqcYwV8fFaWsrwp4d0WSVzmKGCFupCV7HejAJIPUSY1XkZ44qu1i8utYv1n1yZ7q4fCw2sMjdNAuRtyckkc857g7jzmoc8kNvb/AALYRMf5pBmWQdjkNyR8WC39nY0it7u6RYtklsjY3xoczyDIXLscALknlsAf2Vts2enTO+0Rz17eJVLqr3dxx3jkMPTFJZQtxHblRLIeFtbc7VU/Vh8J5bIGfqcVgsEssiR3K9cbyq20P4cKNwSCw4yAx4GTxyam+WhtYeldQi2Dru8tAxZ2TGCZG44BbjJAGD3rK9HSMUd+zQrIqiOygJd2HC4OMfMgDIA2jhqkKgwbrp+PNZ+ASN6qYGXAayAJzAxWMaKLpY7dJryaF8qkY6cURDd+OAQG/wAI5HetMu+Sdrdlkvb1T6YY+I4T82xwCC2M5OMdxWd07hkjukbTreVAEsrUAzyg9snHbLNwfkRjPNav5v8AAuPyEEnAs7T1XEmewY9+z9mPtwKNBx16e1syoPrgd1lhrhwPMyViEFwxilJ1C5PqjtbY4gjz7uRj3buD7cnmtkhF1thkdtQuNuY7O2G23h+W4r3A3DkH2wTWcSSNH5OUyWULHK2NoN0zhvd2J44YfF3A7DArOYQW9qbS7CxhmzHp1sxLOx7b25OeR/1eAaF17a1y8XKttJzhvGwzOpPr0WBgk1BouoBfzKNqwwnZb24I7Fh8WMrwpzx3OK2zzRG6iWDGrXsfEUcS7YIB7EAcEcr7+3JGKRW99qitY9ORFHqTT7X1PjPBkc5EagsuS2AMdhgVNvILOwtxaagYXlJGzSrQkhmxgCR15ZuV5yB6cjdVTngENxOQ19IGbirQQ0TTEf1H2y9TlCiJaXGo3azTOt8YjhXVSLOEnspIBLnlOAO3c4BI39e286bbTIDrV9s9LMqi3gX22LyFx6RnPsPUDkV7cWuoatLHBddcnpgR6ZZkbo0/dMp+GJRlOSMAHsMGps507ToreG5i8xc949IswDGrYyOt3Mpxs5IAyvZxmqnPwGJyGHtbyHOUYDMi3M4+GiVX2Gk3+rXzSyGC82niVmbyVucZ2ZXO5vg9K54Jz2JEmzezTUWttLxr94sQVJbiNY4LfBILIuSAP5v4QT6chhnFY6/eyTTx2+sTNlVVIdJsc4xnKK7DgdgMKOOCoGa0aiHE62d4zYzuTRrBM8Y3AOwx7qCe55yMZp33jvYRgMPufCG5kqXcYSRcjWf3PRbYCb+7bO7xBqCHl3O20t8jHbs3IzwPUORyK0tL12Zv9vb6Hku422dsADn3Cnhe/APB7jn28Z+ubLUEdV+KHR9P/t/EKjBHpB9z6sjFafh/JX3qx8Glab+8y9+qwzn4BnlmGc8YqbW8dR4RbpAzJUHVeDdH18zJ6J/P/wDLN3b/AORY2yj/AKo7J9FOffHOc7ealZzI+vXsPqZn9FnBjk+4B+A88KwPuaO2Yo7G/keRkysekadyOOfWwJzypJGSwzn51hceqKGzvvx5IWxFpFj2XHcu43c8NkctznIyakMbaHpbpAzJVGtaJ5LC8gOo3ZZLltTv1A6t4QFtrUKQecjDD0vycAg5wTUqw1CcarKJ5Tqe9okuL6MHpWyA4b04AwPWd27ae/zrRceqKGzvvx5IWxFpFj2XHcu43c8NkctznIyak3NvLcpHDfNFN03ymm2A2RRt3YMwB9Qw+VGW5yODWHFu7uuw1hy8m8yrKTXuf3BJ1jqei6+0vPDE0d01j5u4SOcxxTdPewIAYMR/NlD2IPuDgkEEQ5byVl6cTPHEM7U352ZB3BSeQDk8e/Gc4zXLaijx30EEE6zX+8NHYWo3WsbgjOVJ9B/nM45z6iVqy0rXjDqUdnq5khuLm4W3eKxZMJESqsCd2CfiO0nORzgYrQOx7o3mne5HHXPBeq2D9RHZe5Uv0wnre/ODbMFdVpl9cWyPpNysduWDCOWdWDQMcEf80ZAP0JDe1WFxEzXU04lk0++eXZJeQJ69wCDaYgCJl9WFaQHaG4wcZorm40wGe3swhtxc9IzSyK1wGAzgKCB8J5HIzkbuBifa+I54ZU2odqjb1JGMkhGc+o8BsZOO2PnjOeZUouJ3mNxx1fHK/ML0RdR7S71EyTe+ftbODIBBKu5NWvLG2kTxPZ+WgXA89ZO7Qtz7hfxIvqTlf8LkAypIhAC33xPG3VyxkyW25P7p4HZ8EDbgZwdoYa2txfRxTxTX1nHtaSby6iMM/IYFRlt+R9RxgcnNVc3h1rXMmhxTRosKKIJUQxTJwSgVj+ESRu3bOCXJDEgDntFJ1id0+nrMeo6QufNVj4Iwzx8cx+cZVrLJDfhIZ7oTW84aU2xtOp1IQTjIK8A/Uc4AHOS1RH4dsLvXHaylutJ8qpVYbUjYrbiCQjqUQMu1uFGckgnDVI0y6nnvRBfnyWoXW/Zm3SNpAByEYsHeP0ngASABS2wEZ91m8ttHikNnKJbp5W6YbnpnGGf5M3G3J+vc78zYKlN3w6ZufL6QVJ/+XLS8mfO3vPQDFaE0fUrf8JdctlCuHCz6ezSDqOwUOUlCsckjgAZ5wOKjx2PiNJHtXh0tpJ1w0i6g6kSBFB56PBK4YDHsTVlLB0TYtDKWcv1ppy5AAiG3BGMruZyW74LNnODUrW5w0wjV4UMkKtGJpZF9W/dkovKhQpJYgewzwakK794TBnlH0jitdrGNnekcDf7+GWS5iy++0heRYtJJiaUMJ7t0bIkBbkwgAnco5PcrwMEVvlg17aHkhs7OJI/NTN15rh0z8K7MR9yCCN20YJPbnodJitZS8MDyRzwThrlonxudQMqSfWyklviz2PPavdTuEXUEtLfU4YrwyCRY5o94ztwEB/cB5+vq4785O1S+Gt58fz9Eq0Gkl4fIJ5Dj4eMHkq37pv5bMvqGtRrFhRKtlZhHQtjO4ylxtAbJyoOOeOQZen+GNMgMN2tos11GykeakkmWJg+XaPqElSSMgjvhTV1cES2okimIXKyB4wW3KCGIGO+QMcfP3rZArpCiyydRwoDPjG445OPatJ211S2xjpb6ALbZQpNi08zf6myoPFEE0F9DqiNvhEZhmiwCWX1E5U8OuMkjjgdx3EK5trfWJH6ZNte2o2KS5kdjtPo9ZAdWUNlW2lSG3A7mrorhblb5THgRzBY2dVy6YWQ7s4+e3GcjvxzVVdWs0usyXMM/oVhn0g7un6iTGB+KASEBBBU47kZq6hWIAEwQLH2I48VbtMV6MOE7vnjhPjPlGBXHywpHdoL5C1orATAE77dchd6MRuKDbgA5KnKEBsEw7y0ksrgbG3q/wHAAccH2yAQCO2e4IypDHr9Wt0ctBcq9jeLGzwTyuJY3IbBycZI2YBJHw8uDtBrm7eTNpNbrHGmxwHt7gZWE5IKHPKoxbh85RiQSN5c9mhXL2yNa/e8Tw6s0Yp1hvNNxn+Iy4XtBIUWNw65H8Qe4NZVquI2hk6se4R7um4k4aNufRJ9eDhsc4PuCF2KQw+R9wfatojiFzqtHd7zbtz++R0F7SlKwqF2vgv7S/EvhrpW/mPvHT0wPLXJLbVG0YR+64VcAcqMk7TX3Xwj4/wDDHicxw2N+IbyQkLZ3OI5mOGOFGcP6ULeknA74r8q1nbzS288c8ErxTRsHjkRirIwOQQRyCD71vbPt9SjY3C1a2yMqXFiv2JqGnrdTwXcN3e6ff22fLXtlOYposkEjI4dCVRjHIGjYou5WwK+hfZ/4wOtM+jaykNr4gto+pJHGCIryIEDzEGSTtyVDISWiZgCWVo5JPyZ4D+2K/wBMjFl4mjn1O3GAlyhXrxgLjBBwJMkDkkHliS3Ar7Hp1/pPirTINT0XU3zbzmS1vbb0TWs6gjcoYelsMQVZSrI5VgyOQe5Q2qnXHdN8ly6tB9I94L7/AErkPs/8YHWmfRtZSG18QW0fUkjjBEV5ECB5iDJJ25KhkJLRMwBLK0cknX1sKhKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURfFv5Z+jy6r9iNzOkyRRabew3k5IJYp6o8KPc7pF7kcZ59j+Dtlh/6Tc/8A2Ov/AM9f0V/lKaZqOs/Yj4k0zSbG5v72eKJYre3jMkjnrxk4UcngE/oK/C3/ANKT7T//AFB8R/8A2vk/8K+v/wCHHaWz7PsValtG1Cl3pAJYJkAE94E8ByWjtbCXAhsrk9lh/wCk3P8A9jr/APPX9Cf5OGneJtE+zXw/o+o2OkHSE04XFtewahI9xIZW6qq8BhVUwJGBIlblRxzx+Iv/AKUn2n/+oPiP/wC18n/hX9D/ALOLee0+zzw3a3UMkFxDpNrHLFIpV0YQqCrA8gg8EGtX/EntGhtLNnZs+0iqJcTBYY+WPlAiZOKlsjSJkQrm/hkubGe3hu5rOSWNkS4hCGSEkYDqHVlLDuNykZHII4r5BdW/imNPG/hPwiNZim8tp8dra6trssl1Gk9zcQ3F/Fds8zRI0CbogWZ0e3ZjACwEv1+/tLW/sZ7G+tobq0uY2ingmjDxyowwysp4ZSCQQeCDXP2ngTw1b6ZfaebW9ukvun1573Urm6uvw23RbbiWRpU6bkum1h03JddrEmvlS3VD+yl0i0/WNJktb22v9L1Ly1/HPrlzqqCVreGZelcXP4hTpzRZBVAH3gA/E3y2HxDr+i/Z3Y+JrHXNTbVNa+zPUvEd5JdXb3Mf3hDDZSRyxRSlo4VDXM34cSpGQwBUhVC/a9E8MaRo1vDDp6XqdO5a6eSS/nlluJTGY908juXnwhCgSlgAkeMdNNsLSvAfhTTfNLBpXWhubZ7M213cS3MENs+N9vDFKzJBCwCgxRqqEIgIwigEVZ4Lt20b7RPEPhm1vtTn0u30nTb+KO/1Ce9kSaaa9jkIlnd5NpW3i9G7aCpIALMT3NU3hnwxpHh3zDacl7JNc7RNc31/Pezuq52IZZ3d9ilnITdtBdyACzE3NFhKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURK+Xfaz+Y+0rwbZzeqCGx1PUI17bbhDawK+RzxHdTrjt684yFI+o18p+06Hb9sXhe43fH4f1VNuO224sDn/wB7+6iyqD7R7m4j8Kz2FhPLBqGrSJptpJC5EsTztsaZAOWMSF5iAR6YmOVALC+s7a3s7SG0tIIre2gjWOKKJAqRoowqqo4AAAAA7VznjD8TxV4Kgj9cqarNcui8ssS2N1G0hHsgeWJS3YGRB3YZ6WeITIELyKucnYxUn6ZHI/hUXEgWElSaATfBQdVitriVIriSWQBci2iJy+fdse2QME4APc81ReLdO0zUtN8rcKNNaCTrW8tqE8zbzBTh1PwKSMjadwdSykEEip2qT2cUWLKVTFtZmggQbXI7nIwMgdwdwwQSuBVDcX+1JYre3jt1kT1GNgWbO0nLY7cfCu0DP0xXhu1e2aeyVXObAceIvNrCfy3/AIkY+y7N7JftVNrTJaOBtF72/Dv+QXGW+qXlvq95o2polvqViqLO4WQJMki5jlQuC+xijjaMFWBG48MaHS5xpV22iYKWUoL2RJ2qclmNuAP+K7pk8pgAfhsT0HjbSZry0j1PTog+qaeHkgQceYUqQ0BPsG4I9gyoxB24PNX8f31o3mdLkU3ETCe1kYMojlQ42vxuUE5jccNhnXgmuEe1HbY2cGnEfyn7ccMJHBdodnN2QxiRhzH38cYKuWwWO0ELngE5IFecVH0u6TUdNhvokeNJY9+yXCuhztZGGfiVgVI9ipHsa31zXtc10OEFdBjmuEtNl7mtjumQQu44wcjA7Adh8jnn39/etVAQQCCCDyCPesBxAQtBK2SSySAB3JUElV7Bc98DsP4VrpmjMzHLMScAcn2HahcXXJusgbtgIC9RsFWZM9iVb/McUcFGKspDA4IIwQab227QcDG044yM55+fP+ivDtwMAg45ye5oYhYvN0/dJ3AEEDHuf9f9NDtwMEk45yOxrHNM1iVmCva8zUe7vbO02+bu4Lffnb1ZAucd8Z/WtaXjTKDbWs753DdKhiVSBkbtwDYPbIU1IMcRMWWC9oMTdTM1hLIkUTyyuqRopZmY4CgdyT7CvIuscNL01ygyi5O1uc+r3HbHA7fXiImpaWZ43S4hJuAFjmHwSeogIJPhLZ3enOe/FGsJwEoXgYmFJ6crSP1ZFMWVMaoCrLjk5bPOT7YHHBzWFrb28M9xJDZxwPI/rdUUGXjO4kcnkkc85z+p0DUYZL5rJLiGKcMAqSgrI+Cd+1DglcDhwSM5/q800fi3Tb1jb2moKLhrcyqEhO1XQbmUtJtBUgf4PCt6lJGL2bPWeDAMccfM+XpmqX16LCJInhh5euguiCGUs0hmQbgBHuAxtYkNlecNxwT2wCByK2OgZkYlso24YYgdiOcdxz2P0PsK5mw1641KHotYX8ZCurzSR+VjkcuIxGCWYqctzhtwKcA/DVreXdtaWrpfIogaWVJRIXcFdjyHGV9Q2jt2HKgnABP2eox26ceSM2im5u8MOa03GoWb6fDa6cJBLMkgtIo/wGDQ91G8DGGAXaQfqCoaomv22rza1p8yG0gsrNjPPdvtU7d4JQZyynYvJBAbJzgcVN8PamdQMqx6VNZQozNvkACybmJDIV4cEZYkHuRjdnNS5NMs5blZ5o+sQjptl/EGHJzjdnHBI4wCDg5AXFgeKFSCMJxvj+Puq9w16cg4xhbD8/ZcYnhvRdQ1m/mWS91C4a8lDqsJSCEk8hySu7aTkhXBPGBjNddDaQW2n9G6htoLSJGkdQ4WNd27epAVVKAHuRz3IyMlcPqMjq6vFZwptlZdhmmdRgsuBwp7rxvznjBqFHJaWuoNI9vdybpXWS4vXbCEneIoVbljnZgIu0hfiLKAbKtapXABJMa5DykqmlTpUSd0C+OrnzhWD6hpgtm1OWeCKGEtH5ib8NV9QBAZscFgORwcDvUWw1ZtQggurAx3aXEJkgMcirEeOdxPr9LKFJCDHUGVJBxzV7p1nPqDajrbR6kYjNH5m8lDWVtIARthgwOoTxuXJwUI3l15qvEnjNdRvfKaDHNrdwgJKoDHaRpuBV39ztJTLlk2tGCCoLA7FLs74ndpicycANZ7vS4K1q/aJpXdbIDE8/2DuuIXa3LajBF0bu7u5rmRyYn0+0I28Ioxu3IoGWJEhbJJYEYCrBgtmtoLqMvDpPURnuJusr3zQhmAd3d2ChBj1lnyM4CHAHDz2OtX5ludWuRLBLiVokY2ul5O6RckDdcnKjhFYkbfxKhaz4hsnjOh6Wp1a1QKVtkhW2tSy/vuVbfKPhwpZcBU3F2ya3qfZrndxjgc4FvYeBgcQVpVO0g2XVBGUm/ufEdCF0unal4S0drjU9Jgi1K9hCrdahczsVjkGQzGeQEsWBbAhQlsHjBGOa8TeO9U1m2li0pns7QH8zdO7KsjbdpwhLbVIA9AzyxzknNUcfmdau0F1cwzrGH6IIMVlbYxkIqjn/g8hV53ZOe9bI763t5RHo8L6peRcLdyxhFi+WxclUxtGCOSRkMM4Hapdn0qb99wL38zIHUmB6DoYlcOv2pVqM+HT7reQj7+Nz4YLG30uOO2GoXVz5ZCofzdwOrM49ikWeBwpBcqSG9Oa1Xepbrdk0m2itLVsCS8ufVJKVOR6myW+AHaBjIBCqRUOaSS7meaaR9UvFYs7ufwE9ySTjJO36A5969t4vNTIhdbyWNgGkYEWluvzOB2wvsMH6456Qp/xVDMeWutsguZOSxibY4ubZ2A7Pf3XJP/ADAe/Cn5nnHFZ2qFpDPaOwOPVe3Klmc9iI15zwD9cZHFSvLSdVpZ3+8LmJTuVwBFHxzkHgduGOAQcjJFYTMss7dBPvOZFzKzErbx459R4DfC3OQvOQOTWd+cNefDrA5K/wCBuXqW5cfx9eN1rtY4rdnuYmHB9V5Mchie+35k4bgZOD8QPFZ2MFxdybLMFEkfYl1KpLuzcbYV7lj6uBkn3Oam29g1yTqMtzbXzqpUyznEKbSoIVAMnALEMdqnBwSwxUkXKyFPLpbXc6qOvfTJ6V2luR8hguPTtU7RnLDNUvrYxc/TWgthlBzxHyt9SM/zYc1Es7G3sw8t2rW8bxb2upZVMzMyZGzAZVOd2V5buDtOCN5eMQS3FvBDpVpKzbpXkJmPOSFyWIIy45LNxjg81FhmLXsjWgGoXMQ/Fu7ggQxjjJ79uX7YGPY4zWiAde6lYKmq3UfMlxcNi3hHvgZ9Q5b5dsgVgtLjLjroffwCl8anSG7TF9cePSAM5WfWZrNZ7VE0+2L/AIl9MMySseDtHLZ9Tdie3cYNaofTai6tvykTNiXULj1SyE8HYoyQeW7fLk8GvbZGvpJnhU6ndKuZLq49MFup78N3Ay3cDtkDg1MsdPfUIzef0p9p6l9dnEEX9bYh7gbj3wMr/Cpuc1gvrz9/Bq12tqV3Wv8AQewHpzURQFCy2iNYpK2TeXR33EucZ2KOc+vuvfjkVs6cdr+YBNnE+T1523XUh7NjuF+P2545I7iVvimQyafEL6X4J9SvhtgjzwQobgcv2x/A1M0/T2uYotXe7jOD6tSvjiKPntBGcE4LHBYBNyY4Pat9UNEutw5663yarGsa0w3vH0H3+nUKFbrPK6i0VtKtbk4WeRDJc3DH2VQdzZLjkfrn2qdBpdrpatdarKdLglBz1JRJfT5PBPBWP4gSAC4KjP8AWGc2qxszyeH7cySZKTatqBz0wfZWbAXHUIwqrkcYat9n4fdJBrmpTSQW8m2QapexqHbcPQ0Ns7IWX1KRIx2ehguWCqdZ9Ugd87oPDidc5OTQjnCZ+Y+ngP2Ch20txcYg0i2TQLO6ZIolVHkuLo5bbsTlnOZByMkZGGIGBJbSoPD9gx1QyaOjAssUcsbahOM/CzD+ZIOzMe3cCp3bc5Moa2sb3J8KWzWMFwuy81q+mJklRs5QkhV2gkAKqqpwoZW2hqprX1Xb3tgRM7fz2sXw2xoSMHpocDg4A747dqiPiOmRuj18TeD1k5AFSawkydDMDCPIcytjXs8WlSWydTQNJSVpETnzM53Zwo4PYqNxyQAAWIzWoE2mnHan3HY7QRISDeXW1uw5BGePoM/1TWrT8maa90wmeRQI5dU1JwEQ4IygPOT6cE5IyAQM1rt/VFNeWP48kLZl1e+7LjsEQ7ueFweW5xgZFbG4BI5+vPn1k5NUDVjDn5a4WFrrKSR7bT43tj9yafIp2SY33V1jJB4wR2HuAN3cgivAUtLaGeJW0bT5BxJndd3Q7+k4yudq/JRuzyDXlv6opryx/HkhbMur33ZcdgiHdzwuDy3OMDIrNFzFJfWEbyMmGk1fUeRxx6FIOeVABwWGcfKpm1teM8esnJoVJcTjrXK3NYsUsVXaraJa49RJze3Aye3GUzsHyXJ968/oH/Itof4306/51yU/wVGfenw/nbH1Y+PVdS/eZe3SU5z8BxwzDOOMVnA3TlW+spHVfhl1e/5J9j0lJ54QgDBbnHFOGseeN+snIBY1rUc0RvIRSIZH0OybDBRzeXOOBnnKfC3PCgt7g0tYZY7WS2kQ6PZyIGkiX13NwBwdxONi+lvUQqjd7gmpUEUdpKt+kzr+7LqN42ZCex6YOR2Rhghn52kL3rRDcMjm409I7S23nfqlyMlzj1FFblidr4B3N6iMrmo7xMxo/frJyAWz8FtP/dPgMfsNWvK2qltpmntFeNHp0Eo9dsjM9xMBgYY4BwcPgjao/wAIGo95NItggvSNHtMBTbQqPNTr2O4ekBeZDyAOex4pp56HVubFkgi3ZfVr5cvIffpKR3OH45J9yDisNP4gluLT8pE/MmqX386xI9QiA/e+PgEk/MHFZDYJJ19b+buQUH1y4bjRDch7nj9BwSb8tpqJc/se0OA1vFzeXI7EvnHp+Pk4H0PFbp4ZFgjtpIRpNvOyhbG1/EvLkNwA3OSOXAz27YPFarBStpJeWpW0hlJ6mqXzAzMceoRKOQfj7ZJ55yKzYwdN7/S45NMsnlYHUb5xLcyZJGFwPiwzcqBnb3GDWTMwM/X1v/c7oqhrX7DqtU0tzpfTaR/uuzZ0lTT423zSLlQ25sA4ILcOe4xjjjo9I8Sw20O250pLW+mnCQQTK7SbTtAYcArhi2GBHYjBIyOdg9Nmt7afkYWbE2qXXqmmY8NsUZIPqb4e+3lhg17LCvlhd20cumW7SBn1K8Ym4lzz6AvIyGPK/EBye9V1aNOqIeNe/q7oraG0Vdndv0zB1rgF3Gj6Jc6k6pD0nkMiosJnSMsxI9G5yFDEHheW7HbjmrWa/t9Cso7WF3m1OGR0lj/FWGIA4yVZuSeTgqpUnBAIr51Z63qukQBbF5bHSrmYma5m2i6uY5AnUDc5kTtwoxxnuWJvNI1vSTpr3f3eTJLKY7V7yXhh6RlYlxuYOe5ZlxnK/Ll7RsVUmXd5vAD3v6C+eS9Hs/bTas/HN7XiXHDE8RlcHmMVc3t/bahpk41JIJfMkBo1TewCtu25cnaCQPmo4wCd23nwLuO7VoQlzCWGIJpmyo/qiRmzjAwAxH/OAFTbOyuLvLRpiJWVZJn4jjznG5uwzg4+eOM1eGK20mHdsnj3okiTSptaTJyjxodpdfST7KCOS/oqAe2hLG3nhr91a1zK1UVHAgC8yJx6QRyzOKkWl/DqFksNook1KEA3cbu3XiZURWLr3HIHw5ztBXJ9S7xDNdWCyxskc0cZjMrRGJFKZDFiR6VXClQuPVklRg4orhkvrVp76aCNEINsxRJ7lXyuWBPPIQbt3pI4wQQBZ2/iOYRCyvtOgv7JAIoXtLdyzhQDho9nrYdywwMsoCKgyujUoOA/0xx1yPT6rbdRew/6mEYwR52kdfpgpVg6aXbT2W1Gto4+tM7+lnJKejDjuVPIx+8q5B9Ry0g2+rX0F1IonjiGULZ6sDjBCsR8S8MQzfUHnuvdYsL/AEqXy9sbnTZSD5iElVIyxZgSoXcGHbPqJ+eRWqzlTT7TdBplztmj/B3TLkx8DcCg3B2ZkGP+byAvFBa4tJIIeemp5eCn8BwcASN0Z26Y8OfHFdKzJF0reIpGTwiBMjaMZ4HYY4z2BI/Qkm3XklvtxsjR92e+4sMf+7/fVZbwXiXU0kTwxyRq2YjmXO9i+VyExknGckHGDytZdS+tZyDcWhtIFXrBLdlEShWJx6u+Aoxz3BwPfRNIXE3XQDcJIHr+FKvri4tba7nERkEQEicjBUAbh7Edj3z3yM/CK6+s9NuYoLCXURFfWpARw4VzIQDuwe+SQeOc+/eps0ul2bsrTwrLHI0wja4AYOwOcBjxnceOBzmqHxCdesry5eO4M1rOC23arhUHcFDnAAPJxg5GeTV+zMLnANMHhwn68Pqtba3up0Ye0kE349MlbW1ldwW7vqLi+aEOsTx5WVYyvOCO7nAHzGT6jVNrdt5i+l600ch2mMSjMiYUDInwBtUkZO0EISreg8ve+bk06wt+rYRwguFdY2AVRs3uwAz2Ibj3x9aj6jd6Q+pS2UyzR3YZB+GCpmY4KjI4yOAC2NpOQQeROi+oH70eX2VFYMdTDCfOedlxt5byW7dCSGTf5do5InPqeNDuKFxwJEAVgezIE4HwtVkeXKMJOpA+elLjGQO6sPYjPbPGQckEE/RdX02K9hlaJYvwJnlDASCWJ8DIXbyCTlsgEdjsYnNchrenSafNO8ltKtldAGZdiqYXyDuRQxBAJGCDjD7NwJJrrbJtjaljjlrXDKObVpP2YlwEt45Ec/vwxFwVABBGR2r2tFkhMjwJKJZAfwlUHEw5+Ennd2wCBnkd8A7lYMoZTkHsa3SIMLTrUgO8zD1HIr2lKVha6VN0XVtS0W+W+0q9ns7hceuJsbhkHaw7MuQMg5BxyKhUrIJBkIQDYr7Z4M+1W01WLTtN8TS3GnarbujWut27IpjnAZRMeMRkg7SMNGwd1ZRGWU/pn7OPG0fiKIadqLWsWtRwCf8ALn8C+g4AubcknKEsoZMlo2YAllaOST+fVWmh67e6S8Yj2XEEchnjt5i2yObGFmjKkNHMvBWVCrrjhq6uz9pubarfmufW2EG7LL+klK+F/YP9vWleKIl8P+LrqPTddjLC3uJ2VY7+MAncWAVEmCj1rhVb4kABZI/uldinWZVEsMrmvpuYYcISlKVYoJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKrPEfh7QPElilj4i0PTNZtI5BKkF/aJcRq4BAYK4IDYZhnvgn518U8JQx+EvsV+zP8A2FeH/I6n4qttPt9SuNCs7KPULjbps1zvDXGIWfdEcmXd6Xk2+sggsr79SvkOi6v448Qal4X0SbxDNoTXNlrj6hJDDZXN2ws762ggJdepbx3G1/xQqsgZpVCIdhjppvHXja3+ztfEtxrcMl7rn2eaj4lijhso0g024t4bVoVgVtzMv5ol+s0m5kBURqSlEX3elfGtb8Y+JdHsNatrLXv9kry22gXdle2cFsrH7zv5bWRbTJEWxUjV4es0mGb8SSVaWuu+PLkaRoUmrXukXM/i19Ke4v49PudQ8n90S3Z6y2zNBHN1ATGQBhVhZ0kBYSEX2WlfGpfGOszfabpuiW2vaybLxBqWpaXFP0NPitIRbQ3G97SNi1000MsCRs8ytCzGQhQrxAUHgTxF4h0H7DNRS01maRtG+yrTNX055YIS0FxJDftkYQBlUQQqAwPEYzuJZmIv0JSvkPinxN4wsZvHV9aapNPb6fr+m6Jpun2tpbiZBdppokkWSUhWlHmXMQfCKzN1Oou1Y+s+ynUdfvdP1i28QreibT9S8tAdQlsmvjEbeGX8wLNjCr7pX2hQp6fSJGTuYi7KlfnWz0X/AGT3H2c6pN4R8M+K7/X/AA3qev38Gvy7IBPcyaY5ZWME5PTDrBGGBKwoq7/SM9Z4kuZPDHj7Vk0BYdOjisvB9hFFDCgjjt5dYu4HjVcbVXpOyjAGAeMEAgi+vUr5bca7qdz9pVtp9xLDNb2vjo2FusltGzQwnw21yQjFdyt1Xc7wd2GZc7SVrmvD9hqfjrVvB934l1ya4j8T+Bb/AFBBDbxwzaXPLLpcubaRRwsTmNoS6tIjJuaSQldpF93pXyfxRf8A+zT7APCmqa5ZWU337c+Gri+telugfr39k0ibGJyh3EYYnjg5rTrvgTT/ALPtL8WeJNC1PU4pPEerWMuszFoohbWj6kXu3EkUaOirDdXJMzsXjRVIdRGCCL69SvjX2u+GPA+j/Zr480XRdOsrDd4Svr240azs0Wy3IhMF08apsimDoQjgo0nTb4+gpi+y0RKUpRYSlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURK+XfbL+U8b+BNQj5luJ77SnDfCIpLfzLMP8AD32UQB7YZ+CSCPqNfOft4hMWk+G9eVBIdJ8Q2pKcAst0Hsfi9tpuw/Y52Y4zuBZXF63+X+0rw1eTemCax1DT4277rhzbzqmBzzHaztnt6MZyVBsPEt1braSRGfMirloQgcMMj4vdRyOcg88ZOKr/ABp/uk8D/wCPZf8A93XtdDdC2RC00G8M3IWEuSSuMkAH24z8uK0e0aT62zOptcGyIJM4eBH2W7sFVtLaGvc0ujgM/IrhbuO5lmEaoWeQ5KI25mIyQWx8R2nO4DBBz3zRdOlEe6UlWJKoiruJfGdpPYH6Z3f4NdDdTWmmW5hMHkopF+BYxJLKM8gk5XjPYluD7VRzanM52WEAtVCYzHlpCoAPL98DH04/Svlu3bBsmyv/ANepvPP8Ix9jzl27jIaQvpGx7btW0s/0Wbrczh79Lb2EFwWLaY0EayX88dqGGRGfVKRjIwo+vHJFfObxZdB8VzwQt0rTV83NuwAHTuF/no1P7u4YkAHLHrE8Cu9S0mdiI9rBfjYMAqHJHLH08445wc1z/jLS5NV0KVLUqt9bsLmyds4WZOVBxztYZRsclXYe9c6jXFCq3cYWNNpkk9ZsLHIDiCt6rRNamd5we4XiBHSLm4zJ4ELkbZm0/wARTWrsfLakWuICTws4/nU+Q3DEgAySROxq4zXPalcfeXhyx16whmZ4ujqECbcylCPWgUZBdomkQDtlhyOCL6KWCeNZraVZoJAGjkUgh1PIIxkYIrdrtcQHnHA9R+PWVqUS0EtGGI6H8+kLYquwJA4Hcngdie/8DSQKpwr7/mcYHf2/1FY15mqJERCvgyva8zXlYl0EgjLqHYFgueSBjJx/Ef2iorKzzWMjpHG0kjqiKCzMxwAB3JNc5reu28NxPbWPXvr6PJ2IxWKDBTJdhgbQRk5zj1AkA1uKE6XBDqSWyzTDd+EGLyNtKj+cwQcGNSXJB3FCORnaGyuDQ51pWt/mWlxa28KVHq9jJMWthc3JcFVMaMUcqcenPB5JBcekcbmHprVdPeXULy3F/BpdgMqzRyBpc+pSC59KEHA43HIODSRRDavBGlvI4lQTJJM5XLqF2u7H8QnOOeQpU7SQoaulCzSS3eozdaS0eTaxQYZQ4DCMBvRt93zlSVLONroLqdNky31uftqQqX1HxDvSw++oKk6VFo0Nwmoxif1Rf028OOoQucgyerOwE5UBcZ+XGm/8Q3Tap5XS4WkDBSpaEyGRckF40G30ZZfxHdVODtzg5iavdNcql5bdOOO8s5vMSPKWEDJGJImXHOezgbdwGWCqS+edj9d/caLZ89PabqSf+durh3SMh3GSiqZGBCE5G8bjvzW9R2UVDvvuY43i8fW32FxpVdpNMbjLCeFptP0v9zYzdRub2TLXt3b9ZX/mPvKEzRsuVO5mIjjYdw0ce7jBKkknLTrnVoJnAfTItQvIvw3S5heWP0ExpudmeQyNs7lgFxg8+mxlt9JtriztEsLDEq9KGb7rEkL8Q7ZC2/cVJcqDnu/J9OToa20nVNdaCO18tqMCRSgyW8iGJCE6aKkTjlQy7mY5BHHp+C4VWFsbtoy9pwnqeGCpNJ4dO9ec/eMY8OOKqNGjhjlt5YUha/nuAAtkC0crQ7ZWibPpQs3T9aZQAcAKCTDtpLfT/EF9YWVlCotoruPrzDqyPsik7g+jBI9lHHBJBOe4msrIxwx6LFHsL9d7Xc8QZdx6hQDbmUNtADH8Mhfg4rjfEf3il5rF2Tp0vSmkQOJka4jidih4U5IwVT1glcgLjnF+z1xXc4ZjAnjMC3t5SqNooGg1pyOIHKTf384Ufw5q3W1ezFyskt5LNBA0xbO9eukm5ieSw27fqpHbb6r3wl4hnPhlLS0Tq6laJIqmeU9IRDD7n5GBgFAeQpABKhueP0OKVevdJFJIWhlggjRSzTO6FSFA59KsXPHGADjcKk6QIdEjuNavb2FDbxsiJFIx9ciMq+tOGPOcI2cBjkFCDubVs1J+8AJNoHO4jpeMlo0NtfSLZOMz0tf0ldjrusX6XF2hijuJ7O6wsfU6KQrLHKsZL5GDtUNncM9YrwwXEjWtSnh1/T/D8U7RST2kTSTtPIFXEgAJXlgSRtBLgsXCndxjnPDPibUta8yt+TBp/lnNkjRs888qRlsJzvYKPWSGDbgmGG7Bwvte07Rrn8VJrfqwSRyXjsvn2WZhK4wm1YnSSRuNrcqc7RgnQ/yTg8Uyy4GA6ex4XxvMSto7eHU/iOfDXEdccLZjjYQOavdZuLjTLJLK36lvdzbJZrmW0WSbamNqj4ld19O6RjsUn4k3LtqdT8VWWhXkt9ezfePiGSJUis1XIs22r+GzA43ZY7mXGeQFTnNLez+Ib15ZNBtbdLGdjPLeWEDzSSSMSS+xsvE2WOGCocLkEhVxRW8FtoKG4M1mkzKRHlhcY9wzEehxhlIVNwz8Z9JRt7Z+z6ZbFQychieRxIFsBfpgdGvttUHuDdaMMhGEYAm+XmML37l1TW7SPWPF13fw2dy26G2hA6jgsSN0shEcIy6lVYgN2UA4ry/8R2GkwJaWcNk0WcwadaRMRu2jZJJKwRxIvsVVX5Ql2K4rk4GuJnZ42e2NzIfx5gZLq5Zj7e5ySvb35yealx2Vtploz37S2KnlYo3U3Uo+RbtHzt9OCeDnb3PSOytmKhkcGgQPfzx5jhoHbt0f6YgnEm5OssOqX8+q69fBr0NK7Zc2VsoXALbi0uMKg3MCWPuxPBJNZXR03TNkUrLeThvw7O2GId37pfcN0h+HuF5HZhmsLm6u30wKHj0jTD+JEiYEkuM4KqMZONo3E5xgljUV41gtkmizplq6nZI3ruJ/fIA7DgcZA57nNbLW2DcBkNfSTmVpO3nkucbpql1dXNysepSuQMLFYW/sv7qEjgDgYAz34ApLAY5Da3SspPMen2nqY/LqEd+FB7k854rfDGY4o5IF+67J1z1Cw8xOvzB/dBwvuFyw75FSjKul2nTiaTT7ORgXznqzsucMB3yO3ICjcfiDVkv3QGtGvX0k8wrmUJG8bDP7Z/RaFsoOiqXTuhLtt0+3AIwuMbnXJc5UhgASOD7kD3rpD+UaPkfDZWfLMw77yMgfAD3ZxnOaxjjuTcFYYpLGNlLbY0LXkyKMngcqMRk/uqB8wKmm2tdNiES3b24kwxgt1JnlG1SNzd85DggAKD2Zgc1W5wmCZOtcTmQtmkCf9oRzOPhl0F+qiW8Et00NjcyqAHCeStyRFEN3LSuoY/usSOW+XJqYslvBCLToR38seAtukPog9DK+cFgedxBbL5CkBCSK81K93I6X83kbPB6drCgV3UsSVwPgBbfwoC+rgnNRW6kdq0WoSfc9kyg9BQGuJ/YjbxtB2tzhVyexyajBeL4ZaueceJU/9Kgcz4fsPU8mrPUbhS6RXTpf3KtlbK2T0IffPfPZs5BPPG2ot88l1cxx3jNezHBSwsT6FI77iM8/FnGT9QMVueNLXTwt0o0q1fAa3Ub7ycZwSc4wOH54HcYOedvTkSxjgkjbS7ZuDawDde3I7Ev29Px8nAHyPFTaWtiNeXt4uC131KlY7ufAZ+55m603EDNeQ2l2I7uduI9Nsm2xRt772BwCMuTjPbk4qQll1ryK2vBFdyDhdPtZOnBC3+GwPDD1nABPHfFb7mKDS9PSO+aOwhIXdZ27bricHg9RgVyOX+Sj68Csbw3kqrbzJJpdo0TSjT7JN87xqCzs2AMLtLk7sABTwcE1XvlwEYZ/aPbxcrPhU6V6pk5D3PD1ygI8kEd5HYzquq3QYhNPt06dvC3fH9Xjc+TgnjkjBrZBbXGq3pt9RL38qSANawMY7W1yCfxXA7gFsbck7CMknFWV7Y6NoUccGoXAM0uwrpGmZcSeoZWafhpO7rtTCkEFZDjBjzyatrd/b6dcI2nQXAYwaVYBEcgjLMcBUjTlmbdtACnI4JrXFXeG82wjE28veLZuKOrFw3TYZDDx+5k8IWdxPpNttsdP2+JNRGWVI7fbY25PHpTOGXLt+I4ycgERkEnGx0XUfEUT3U7+cTqMXbf0dPt5D6m3yA/iOBJu2x7pDg/F3qSsGi6AfKalHBfXEoP7L0ydyq8fBM6gPK2Hb4ZFQbFIMgYhYWrapc3cixa3MllCMRwaRpcaq2CxO0hAFUHfkgY3Ek4znNbS8/7X9xxPQD2gcZKgAXN71h6fv5nkrCXUNOtunaaXZQ+JtUjGDI67rC3ODgxxEBCuGK5k3EhQR024qmvJ5tWvVublpNf1QkuYgfy9uW9Xqbs5zx8XOCCeBWq62xW5s78R2sRYGHSbI7pJWyNvUYZOSCv64yBkVpn9Nm1ld/kYWbMOl2vqmmY8rvY5IPqX4u+3hRgVsUqDWXGOf2jhybAzdipOLWWPjogwfM8gt91KLu7jEpXXdRUnp29vkWtupIwSceoZK5ycY4J4FabhmutUAkY63eqd0cEB/KQ54HPuB6M9h8yeaX7FbSOzugtpDKR09LsVBmY49JlY8g/B3yTxxkV5qHEEVvd/lIn4j0ux/nWJHpMpP73wckEn5A5q5giI10j2gZuVL3l2OuvPrfks8eZ1LolU1u8VcwwQtts7YfQ5wQAEGOBzgkmmPM6l0Sqa3eKuYYIW22dsPoc4IACDHA5wSTTUB0OlbXypBFuwmk2LZeQ+3VYHucJzyT7AHNYXv4Eos7/8GPcCmkWXJbPwiRx3J2pz6m5yAKNvEZaiPaBm5ROta6L23R7q52bW166hG2ONBstLcjOOeAfgXjAU88miFJm9atrd1bg8A9OytgBx7AfuD5KQfet/lpGlezvInjiXDLpljyF9wZnUc5CD5sc5AHats7QWcrWE8Jkb4o9MtE3cj+ueQwIQEs2W9QIC45iX3gaHhw6QMyVeygS3feYb9eg46wWmK38xGJZpF1SeDsT6bOFV+S+nPEZ59KHtkkc7HuU3bbDdq11bAfjFenbQADnnIC/ARxtUg87scxpZJJJDbanI0rn4dM087izLweqwzn+bGeWYZzxivXbMUdjfyPIyZWPSNO5HHPrYE55UkjJYZz86bs46/HSBzKl8cU7UhHPj+PU8LrG4d7q537m166hG6SRzstLcjGeOAfgbnIU8cGss+Z1LrBk1u8VcTTzLts7YfUYwQAHOeBzkAmsLj1RQ2d9+PJC2ItIsey47l3G7nhsjluc5GTS49UUNnffjyQtiLSLHsuO5dxu54bI5bnORk1ICwA0PS3SG5krW1rRPJZ58zqXWDJrd4q4mnmXbZ2w+oxggAOc8DnIBNYRfj6k7j9tXaZEtxcf0OAdyfqo9eD6R8geK91Bi8kNnfBbqRSWj0vTVCxxkY3B2GTn48gZI55GayuB1LyG0vlS8lPEelWLbIYm997A8MMuTjPbkgUGHhrK3k3mU1rRKW48zeTOqprV5FzLdXTYtbdffAz6l5f5dsgcVjEpu7m4KFdXvYx+Le3DAW1sPcqDwwBLnkAcZA71lcDqXkNpfKl5KeI9KsW2QxN772B4YZcnGe3JArB/xLyOyvvz0wYiPS7P8OGJu/qYcAjc2cZ7ct3oOWXp6W/tbzKa1ole26PetLcRq2q3ODvvrobLa2GATgNw2NzHBAxgELRSl0rXKK2pXONsl/eHZawEkcKrDBxv7EdwCB7Vlt60/k72N9QuEb0abZfh28HPO8gYBBcjIzgjk81jIjzyNZXKtfXaE9LTrMbLa3J/rlcdi55B9sFuaTfWHpb+1vVNa0T0Xn9L/ADMX7RuB6Z7+99NrDn2QNgcF+xHtkLzWLRrNcNfadLJd3YlDS6pdKI4IjkY2huM+oDByRj0jtjL+l/lpf2jcD1QWFl6bWHPu5XA4L9wfbBbms5m89sgmkfVLoKOlYWnptbf2G5lOCAGHIPGME45rMwdYelv7W9Ux1r3Kn6R4o1e1RYLWUzRreMzatNkxxBihOwSDbA2EXBX1AnAPw4tl1i2vop7q13Th5Nk15cAu0jsATjcOMlhzjdn35rnWtpdTeHqAanOi7Ut4D07W1BHYuvxY3Lwpz6cEnArC5WNL+AaW8erX0chZbeOM+UgU+6gEAcleckZyTzWs/ZqLnWEHWOgMgV0dlq1tmG/O6Dx4n/jxz+hK7Oysrm5szcPDJLZWyM7GJ0VUJ/rseEJxxuGWwFGeMZXGqRpbCGxgEcjxbJLgghwpHqiQZIVOcZ5ZvUS2HK1y8HiS8uZINGuppb6dbhlgjhdfLQoxyxjwTke54B+fau70/S9PttKtdZ86j20yFxO23OVO1hEA/rwwIyPVnBboja55m0s+AQa3E2Am/wB56X5wu1T2zZ9ondaL8DPrBuQOjRzwMG0tLqzsoLu1n8hdy5kXpwj80oIKrLnblRtJ3ZyFYjKg4bOz18yzNDqerJYkyMHdoibWVCRu2u5YIMLkBwvLFRmo11cS3CiS4kdLeRivVyWldQSVG1nJ2g/I4yOSSKzGnyPeRsLdPKrsKZDqJUyOx2hmJz3x3IA7qDUWtcD8THw8r66LvM2UioSCGNHQjwki9xxAykLqJbcwR9V47gskJJAmMZwMiOIdPauSSewbHbnINb9Q0+we1kRYIJJC6RPJIQ0i7iAfU3O4K3GT8voKp9LsdRtIIZra5RIWVALa5Yy28j7iQEwB0MYCqV3JgrhWOMztI1HSbno6ap8rOWDrbXG0PIFyV2Mp2ybdi5KlsBcNzmuW9rmneaZjL3GuZVY2iqBukxPO08otf7wFO06YHUryxjiSGK02bFjACneN3Ix3BB7fPtWDSiBoodMjtI8yMZIdoBcAkHaVOAx2nAPfB7bTUS2nnEU2seSRC2XmAkYEhEk2852sMdPBAIOSfYY238ipcJY3SJIjW6xpIWJ/Ec7DlS2eQc5znAfBPNVFnfjUgX63v9FX8dxYZOJ97eisbMsdvVRFn6KdTLAvnng4AGM5wRweeBVALPR7u9juJ7O7sSrZAnRlV9oyQcgqFCrwARxkYGBXSOSXaPrBC6egADeMd254Pdfb+3NVNjYCJpWks/LSNGYOvAApIJAGAuQTnkuQvtwBnEaLw3eMx0StT3t1sSOawuYIg8Fx5vpSyXSTM7KASI02ujOvpBwHPy7j51Xma8sNDaW/VtVDOENzbMGxBsYHdx69vqOHG3LDnOcXWqSTLbzSRdRbpIkx0Y1mZNzc7QcE5xznA4BHINaIY9tpedIKJdotXKr5dyyqQpB5XJLLtIAwGHfAFW06nd718NTwEFUvp97u2x1HE2XE6tpNhPYfeOhTSSWwLGWB/wCchIwSQP3lAZQe+ODk81BSVrqKSR+byI/iAd5U53OfqMc4ySDuxwxPW2AhFxA8WpSRTeejCi9jHWkKhw6s+0ZO1yACWxhRkFgBQeKtNmttTa8sLaSKPezoYclYyrMDhhwCNm7Hdc442126Ffed8Nx6E/Tn191oPpksNRovxHAgfbEcRw4RCRgy5FZVEN0ruJVjWMkfiBfhz8wPYH5DgHOMA7akowZcitstIXOqU90BzcDrXjxBAypSlRVSUpSiLCWNJUKOMg4PBwQRyCCOQQeQR2r699j327+KfB4h0TVHXVtPDkos5w7AkFtr+zgBjt+E5LAdwvySsJY0lQo4yDg8HBBHIII5BB5BHasgkGQYOYxGuIwKwQCIIkL+hf2d/aL4Z8bWEMmmX0cV8yAy2MrgSxt6sjH73wscj254rsK/mnpOry2s8cdxdGC4B2w3AbZ1c8YyMYfnGB37j3C/o37MP5QuoWUkWn+NYze2aoQL2FPx1IUBdw7NnBye+Wz7V0tn7Xcw7m0j/qHuPt5BaVbs4OG9RPgdfXzK/T9Kq/DfiHRPEdj53Q9Ttr+D3aJ8leSOR3HKnuOcVaV3GVG1GhzDIOS5TmuYd1wgpSlKmopSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiVWXnh7QL3w8vh280PTLnRVjjiXTpbRHtgkeCiiIjbtXauBjA2jHarOlEUKz0nSrPyflNNsrfyNsbS06UCr5eA7MxR4HoQ9OP0jA9C8cCqzxB4P0DWPC114dewhs7SbSZ9Hie0hSOS1tZkCPHCdpCLhE9IG3KJkHaK6ClEVZD4e0CGx1Kxh0PTI7TVZJZdRgS0QR3jyjErSqBiRnHDFslh3zTTPD2gaZY2Njpuh6ZZWmnSNLZQW9okcds7BwzRqoARiJJASMEh2+ZqzpRFWJ4e0BNZl1pND0xdUmkSWW9Fognd0jaJGL43FljkdASchXZRwSKrLv7PvAN5pljpd34I8M3Fhp/U8lay6VA0Vt1G3SdNCuE3EAnAGTya6alEUKbSdKnt9Qt5tNspIdTz5+N4FK3eY1jPVBGHzGqp6s+lQOwApomk6VoemQ6Xoum2WmWEG7pWtpAsMUe5ix2ooAGSSTgdyTU2lEVNoPhrStFuJ57SLc8lzdXEJlVWa28zIstwkb43BJJlMpBJ9RwMKqKsy80nSrzznm9Nsrjz1sLS76sCt5iAb8RSZHrQdST0nI9bccmptKIqbRPCfhbQ7eG30Xw1o2mQwXLXcUdpYxQrHO0ZjMqhVADmMlCw52kjOOKrNV+znwZfQ6uIvD2madca3G8GqXljZQw3N5DK4aeKSUJuKy4IY5DckqysFYdZSiKm8Z+H4fE+gNpM1/e6f8Amba6jubTp9WKWCeOeNl6iOhw8a5DKQRkVc0pRFyeq/Z94an8B6v4L0ayh8MaXq8bxXQ0S1gt2IkUJIQDGybmQbCxUnHYggEdZSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpRErkvtl0m81v7KfE+nabHv1F9NmksMEKy3KLvhZWJARxIqFWyNpAbIxXW146q6MjqGVhggjII+VEX588e6hZ6l9mQ8S2M3X0638lrocKVaW2t5orttqsAd7RxnaGxyQCV5I6u9lnjiPl4d77SQx+FcfMD1H9AD/CqDwbp0NvoWp+DdQgjmi0a9utJe1mjDILQMWtY2zkOptJLc8liQ2GJbdWf2Y3Nxc+ANEF9PLPqFtaLZ37yuXfzUH4M4Zj8REqOC2SGxkEggmFRpe0tBjmrabg1wJE8lleadPdW6nU76RBnC7sZZsNgBF4zz7Fifp2rn7prZHZI3MkLAlcLtXPrAyu7J5PBY5A9iKu/E17byIDAI22kK8nTyf6yj5FTjPOQc5GcHFBLBK0b3ByqKVAWR8ttI9P92MfMdhgHHyn9QPotrllAbxGLpLiepmIjlfOQV9L7DbVdRD653QcGwAB0GPr4QVleXfXiVMEAHKrgAJy3AAGOQRnG0HHIJ5qKqs5wqljgnAGeAMn+6vXKcqgyAxw5GCR7ZGSB/5+9ZRkdNg0pVcg7ACdxwcH5fT+PGa8xUqOrVJqGTrjrkvQ02NpU4YIXzqxgGm6zq+jYIWG5N3b5HLQ3BMm4nt/O9dR74QZ+ZjeFPwLK40r/wCply1qmOwiwHiUHudsTxqSecqe/c3XjlGg8TaJqQyxuxJp03ONwEZmjY/PYIpFA9uq3I7GkUy2vjpHRxi900ngEMjW8owQc+/mT7cbR867tNwrU5n5hPiJB87lcd7TSfEfKY8DcewVzXpIIACgYHJHvWuSaONlWRtu7sSPTnIAGe2SSAB3PtVdLqItr2XzdwojQN6I4yVQBS2Wc922rnYvIDdmHqFLKbnYK19RrcVs1jVYNNj3yvEABli8mMZztGACxyQew7Kx9sGk1iRr7r2AuZ7K4n/ENksSh7hR6cb8cZ2gZ5xhz6kwRX+J53FyY4pFn1CWNXtZTJuVkPJaFeyMTgLySQnfcQWstLtra0ks9QvxvmjtYktmEi7Y41jHUbg42DcSXY++APh3dOnRbRYKnH6/jnjbgRfmPrOrVDT4fT88sL8QbY+F9GaC3XUdVSO1jj/FhtASI4SB/OPuJy/fkklR+gC2Bngu7RrqQTzW82543kLQwFVUlQwzkIQWyzAhsH22CoOoW0XiR7y1hk6axzQu6uJF6ybTwx49IbcNgwQ0bZKlsrnPdr01spnt7d0667ZWHTuJRCGYygBTsy7sfQAcK2RlQ0X71R28497LCBE9dSeUmbtNu60d3PMzHTUDnlcX15M0tpdq9vbxlFzCzpcTsHCDGDiNZHwFLNkhW9juWgvtPjneOTXJejpVs+LYROgW8jJPSG7IAJy2ADtVd3EQwWx8MXL6t41jnkE0LWUsoIm4Mm5WHqHtNxyBxtTAChADr+0KeystXtrSWya4sI4lIjjmMeHDMdhbB9IVx6e6hhtKgnO9RpOp1xRbiRNuHS+McefCFpVqralE1nYAxfj1thPDlxlWHh+2uNdgxqCLbyhdkkcSdMRwbbmJUVccOrM4weNoXuc1F0LTZ7a8k1e9ureKfVHKIyxF0jeRt0ZUNw56igjaWACg8q29ffBWoG516yuZ5R5q+gkM8+wEzOhYdI8YTCCN+MdhkHcuKTXbm4aeOHUYJNIkicCCe3VTGzRjau8oBlkzgspO3BAQEmrhSqOrPpAgAge8xncfSRwVRqU20WVIkifbHKx+sHivpVlh54p7S6mu7Z2b8Xqq8eGZ2IGGByGCrkhsDAHdiOb83qcGgarI8VzqM1reRpBNcZC3Eiz9kjQ8BW7cnPA7DaJFnfWEgs4Lq506S2/D1BpmLALI7zMzIeNoWQIo3Y4YqckgFeXEmpXdzaak66cbe3kt55kKmPEsinphnwNxiRTnB+PJCkYPOp0yx5DhaQfAHzvgcpwmI3q1Zppg70G48SPLmM46z74huGttEtdQa1t5Lh9i2yW5OJLgyrISu3IZHKB+cNgYzl/TyN3axeZ8Q395eRW1ldvIkEoIkZ/xVlyFB+HaoOSQMOp5Bro/EWsW8+khrmAXM8LMq30Fq5RTuA3QuFkQNxjmRDuXkp3XkrnRx4m1FJmk8Q3NgASiDTx0o8EKWaTq/iP89uTlcAAKFHS2Bu4yandEm8TxBEeXHmuT2lVNR0U725ThF/P6LTL4k0sW5t9Ctrqe2hA2deFIEVhtZpJJcl2O5VJVdnAXBG0Z8srI6hdxX+o3t5BBHIp01ekUY7iNvl4STtyMDqNnL4PrO41LXTtNW7kSNjq0lrsQlVF2ka42hgigQRL8YxM5KqoOQRzWXd7aiae1eF7m5lZura2UwllO74urdbdq/wA4wzEvIyshPeuozdNqIIOfG/Hxzgc81y3MMb1QgTrrbLynBWkGpwWl5cX0CSWd7b2skZlLfg2bNG/ShZm7sHYfhBAcnc5LI2OE3dSXzFu7XUqt6ru59EUf/NB9wWHBz24FTLu4l1BRZbUkVcNDptgWFrE2Pjc55bLn1ZPyyBgCVYaPcapCJHPmlX04DdOzgPyLj4yFYHamW4I5rdosZs4LnHGPLh9c468dGvUDgGjAfU/sOfTAVK75ZzcWxa7dCM3twdsUZJ9geBjcO+foKt9P0STcdSvZvLW8ih/P3cY3NnlTFCxUkcrhyQvpIBzgHKW7t45oUs1Oq6nGMRtCxSG1+Rj24wBkDcTn0g5QgVCup5tQvUmuZDq+oElhBHzDFnnLN+9yVzz7YJq0vqPwsPX8DrA5FazCXXiBrWfRTvPwrJOPD1v0kcET6neSklgR8BOAuMkYAUA8ZBwDVZZAGWSaz/HccNqF9xGhHbaDnB+DGST9AKymYz3scbY1S5iH4UFuALaIc45/eA9PyHsTxW/y3WvUFw/n7hV3w28I/ARccYzgFR6P6oPbJORQBrBrX0HIq+nSLj3RrrorG0gmOLi1gMzueNSvwVU8lQUBznlQAeTnggVt2WiCS7s8zyRbere3cgdQwAzjjsSARjcwDbTg4NBI9zfG1tYhqU4TKQxOBBEPq3GRgKNvC+xyeanaL4fn1C5t5L+ZZ4DgJMw228aBirNEnpM2CighBtyQGYZBqupUDAXVDGtZDIFXN3GWb3j6fnx8QqzqzSW73FsNyo25r+6GEGCQNiHOT6QA3Lc4+VWdrpNtaF7zVXuLTYw3XN2oM8jKeVSNvgOFJBYFueFPte6ZFBAUuNFtrm9ZIjH943IVUX0lHECZCnlMAJ/Ww0gBJqjvL1J7qSWza41q/hYlrmZ9sEQHduNqru2Zx29RG5sc64ruqktaIHHPx4Dx/tV3wwe9Wdrln5x/UvcypaqGdrKx3L1bu6VepMyFip2nlmA3AEgsNwAAA4jJMiYn0wNBbn0zapfeoyY/qKx9RwhwME849NaP5/8A5Zu7f/IsbZR/1R2T6Kc++Oc5281KzmR9evYfUzP6LODHJ9wD8B54Vgfc1cGRj46P/tAyBUam1F1mCB69JGHRoHNY2zvHOb20ZkTO19XvjuZhjnpoe/wMAPU2DjIrLTz0Orc2LJBFuy+rXy5eQ+/SUjucPxyT7kHFbltGvbxbqZ11WVQOrdzDZaQBTzgDG8Da3IIXnkcmtnmg2pdSyYavequ2e8nULb24H6AYGA54IBz+8aOdNh4/mfeBk1YbQ3QHVDujhmeg958ZssbO1jtY55+qbONiTJqN2p68h9+kCPSTiT5tyM+1a7W5c2kzaePu+0k5l1K8/nZD77Md24kPcnnuvAqdY6RcXd1Bqup7rm2kYxtqd1D+TVVUluknHWxskXdlUDFdxXcDUqDWILPVXl8KJc3eo26Ms+s3s4UICV3FAuBEnDYCncAzjc6nFUuqSSB3j6DqT7+DUNaBu0xuj1PU+wtmtlloNtpNmb3XZZdFZs9Q3CH7ymPc4VvTBuHUAOWfG1tjAgmJda/cyaM0GiL9waHIwSa6lIa4uzn98qN0rhizZPAOduwDaPNL0OW+WXUb+dZI8H9qXqE24AJDi3TtMQepydqAhclcjMmx11o5bg+Fgsl5En4muXQ2SxAgncuSemOZBtjCgKQG3gEmkjecSe+RnZo858Jkjg1UNO8Q1utcvEr2PQLXRbRb7XbxtIyQZScTahOzDkY5W3zlweWkUgEoRmtd7r9y1m0Vgtv4Y0O5w0hQHzF2M5JJJaSTDNkFyxXOVIHFVtntvJJJrUm/ulRy+qXwK28GPVhVIPbPAxwefhzjCSWOdZXskTU5SzJNqmox7YY0JXAVWJVSCQcYzycAg4FoolzpqnePoPA4ct6Tk2FaN1lxfXrzi3Mr1o0it1vYZYdItphvW7uvxb2fcCGZQMkckZxg4IYcGsEl6StNasdHs5lJa+uhvupyQM7RnJBLKcrxxnPtWqN3nkW9tma+u0I6uo3h2W1uT/UDY7FxwR7ZC81lu60/nLKR9QuEb16le/h28HPGwE4BBcHBzgjgc1sbuevP/wBvBqrLyda9PNYWX5WIyWv7Fs5VI85ceu4mX22KMcHcvwjjGdxxWdkfLWZe2ZNEs3yBdXC77qdT/UAA9PKfD27gnmsYVE19JeWTrdzA7pNVvsxwRtjjavYEbkAznkcADmsrc9S8mu7FkvJTzJqt8uyGJvbYpHDDKAZz24AFSdeZ15+98mqA1r7eawi/Laa7237HtDkrcS83lyO4CYx6fg4GB9TzSL8tprvbfse0OStxLzeXI7gJjHp+DgYH1PNe2bGa7nvLMLczEnqapqChIYyDwUXkKeUxnJ+gFTNPtQnVu1USyo2JNR1BgCp/dwjE7OyYZsn1D04PGHuDZnXn7ycmhW0qL6ny4DjwHjrqtEUUiWIawhGkWsi5SbPUvbkD+qAQQDhSQMAZznGazdLbTrOOeN/uy2kUhGU757j3zuHIGVXIUqvqyGOaxS5eS2uJtMG5YmHW1S97ek5UBTksfSuCckFsAKCANFv6opryx/HkhbMur33ZcdgiHdzwuDy3OMDIrEE456mePWTk1Wb9Kl8g3jmcPAceptmFIupZreKJ3D6JYcqOB5qfHJ2gD8PO1cj0rls85qP/AED/AJFtD/G+nX/OuSn+Coz71mi5ikvrCN5GTDSavqPI449CkHPKgA4LDOPlWHw/nbH1Y+PVdS/eZe3SU5z8BxwzDOOMVJoAtr3v1k5NCpe9z3bzjJ1r3XqhLFW3M2iWuPSAM3twMjvzlM7D8lyfehCWltNBKzaNp8g5jxuu7odvUM5XO1vko3Y5BrKBunKt9ZSOq/DLq9/yT7HpKTzwhAGC3OOKQN05VvrKR1X4ZdXv+SfY9JSeeEIAwW5xxS+s/W/WTkAoa1oDmsE/K2ckFz+xLKVQXiHrurn2wc8qDtbnCr6uxBrPPltN6N0yaLZuuGgRd15cgf1jgEAkOATgc4xisbBRDJJe2LrBGCd2rX2S0hPxdJDwSdr8cnBIJFLNQkc81m628LE9TV7zPUkPZuiO4Jw/HJPuQcUOuvrfrLuQQa1+wXk35bTUS5/Y9ocBreLm8uR2JfOPT8fJwPoeKTfltNRLn9j2hwGt4uby5HYl849Px8nA+h4pp/EEtxaflIn5k1S+/nWJHqEQH73x8Akn5g4rOyH5M3doqWUT5Euq3rZmkb97prk4blxxnOO+RWSY89Z383cgmtaAWN6wtbZIblF0S0kG7ytvl7mdTj42Pt6nxuI9xg4pco8KpbzK2kW04XbY2o6lzOCceo9+dzABj7Y2nFeQemzW9tPyMLNibVLr1TTMeG2KMkH1N8PfbywwaQemzW9tPyMLNibVLr1TTMeG2KMkH1N8PfbywwaYa4+t/wC53RNa0B1Wcy9DZBcxvpNrOo2WFp67qfPA3NjOMs3DH2xjPNYfzX5a6/ZlvL6RYWXqupc/CHJyez9mIzjAWs9vTg85Zxvptu7evUr313Eu4fuAAkHDMcr3A7jBrd5eOy/NFvu2GXk3N0268lz8RXAO3h/3RnjkjORHeGs/W/m7oradJz7iwGJ4DWXHhK1wQMQ1pMH06OTAGn2K7riRT2Mjk5H84OHIB54FbJxb2tm1lfBYlZsxaVZsWeRjyOo/LZ9S/T0jAPAobpkRntD9yWE6ktd3C7rmcnk4GSzDLjkdsZz7Vpibob57aR9JtZ1O+/u/XdT55O1c5xll5Ue2c54qPecZOj636S7mFbv06VmCTmcPAHhzNuUpfTSy2ptNQc2cJYdDS7X1TSE8qGPO34l4I9uFGBS9P5MWl2yWUT4MWlWS5mkb93qNg4blDznOO2RWNkotbZ5rZ10S0kG3zVxl7mdTn4FHt6kztA9jk4ryL8tprvbfse0OStxLzeXI7gJjHp+DgYH1PNTAAwz1nfzdzC13Pc87zjJOtYDqvNRA8vFbXg8pFJxHpVjzKxIyplJ/e4Tkgk/IHNbIr2+0a4s5FEYjEh6Wjo29wrg/zmQcnJUgNk88bcYGEX5bTXe2/Y9oclbiXm8uR3ATGPT8HAwPqea3RRSJYhrCEaRayLlJs9S9uQP6oBBAOFJAwBnOcZod2N1wka636S7mFmmXh4NMnetEY8vXoF2PhnX9Dklt11ITDxBds523TFI7IDdsJ3ZLsVAIyM7im1HyAbSZxdXr26TRySOXyfUTMFB5OFDBSAw59RHCqisRXAXdlZaZZpM7LpaFHELKOpcyPt4bd3XsMqpC5PJIOKzsNcvdNjtpbuGK20Rt4jiWJVluRtZkZkGQcNtPsMsP3TxyqnZ7Xk1KJPQ+Nh7AeJm677dvq0YpbY/CBAgxgL5ZkYk4wV3DX11PIsK3EiR242pPHFlI1C/iPhBjcAQoxkAHv2Y601FH0OeyhT8D0KBIeYMnPVBUbshserjDBSMZCikTW4dZj8zLeLaxz5a3tS7Oz7Mou1cnaMJ7kAAYBOADZmUtax2k5LwlUEVpFJuff/WyAQpJLZByecY7Eajtn3IDmwbWyjXTFel2fbNn21pZQHdi4PEwBMiTHUceF1IEmoWFgyNZza5pl2w2GS7VHQjJwDnDDjJZtjZDFsk4Ey08RrqIZdPto3eJPUHhlldthOwHIVgc7SCw7PnIPBiNYRG1aIQRzX0xJtoBc7xBGSCAMHk+stzxgE+xBlXVkRGkTRdO+H4Ed3Cy2suTkkR4K741Yg7Wyrs2fatd/wAJ3zC+rxMeIjO6w99GhdgnDhEdCZnxHkrG3l1GfrO1tfDM21hEscKyKMDd6/WCV+vt3Htrt9HvsypLFA8BdejFcXDyrAFb2XAByO3I44Pc1Gl1K/0ixS21GMXsEKbnv4GMzKytx1IiM5L+kbSc4Y/hgYWX4TmtTbqlvqAmgt0CcrhSztuDAhirZzt9+3BwedV4exhe0COU6BwsYN1eNocSN1th4R1FgesQo80bW09vstdNubd5fxLiC22mFPSdxZT6cBuD8gDmpd5erYWfnIp7oRlyEQnrBlHHUO4htucYw2OVPvipNy8AKX0s0cvlyRHPxtQysAucMOApXOe4IIPeoGrTdG3skdbppCWZYBOyrOPSSjbgWbvjDAZw3AyAYtPxC0ETn9emS1qu2VgHEu6WnLh1n7qdJPaC8VNQsrcTKTIJEHVVCNnJOAVIBU5IAxjmuQ8WQqbmxvLFpupLLNHGVfdvbrOQUKj2Zs/xXGcE12L3lnpalXkTpmNnVgUBZowFZMAAZ4GB+o4AAqq1zULBLuOJJDDkiWObygkCsW5YFj8Jxn0jk85PIqexucyoC1pjxjj1SvT+Izfa24IwHMfbNcHqYVJredEWNpoVkeIDAVuQePYNjfjAGHAHGK0xyGNwQeCOMnuPkf8Ax/0V0XjP7jGqLPDFLMjxKpFvKsaKVJX3VvYDgADABGc8UV/aiKSSOEO0axxzjPJRXVTgkfLcozxn6ZxXoaFUVGNkROeuC88+m+i59J/X0n1A4cY4KTG4dcj+IPcGsqroJWU7h3A5H9YD/SKnxOsiBlOR/mrLmbq1HAC4wOGs8/tCypSlQUUpSlEWLqroyOoZWGGUjII+VSdKvHjuBYXDMwIzbysclu+UJ9yAM5PJHzIJOitV1CZosI/TlX1RSAcxt7MP/D3GR2NC0OG6UktMhd14S8T674U1MajoOoTWc/AfYfTIoYNtYdiMjtX6L+y7+UHpeowix8a7NOu1wEu40JhkATkuP3Tke3HqHbFflLS7o3tkk7JsbcyMoOQGVipwflkHFSq1qO0VtledwwcuHiNHmralGnXb3h91/RWzura8t1ubO4huIHztkicOrYODgjg8git1fhX7PPtK8VeCJVTSb4vY79z2U3qibJUtgfukhcZHPJr9Q/Zx9svhLxlNDYiV9M1SVtqWlyf5xiWwEccE4UH25IHNej2PtilWhtTuu9D4+x8JXG2js6pT7zLj11qy+k0pSuwuclKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoi03t1BZWr3NzJsjTGTgkkk4CgDlmJIAAySSAMk1CtdZhfqrf282lSRRGZkvGjGYh8UgZGZSo9+crkZADKTn4gspb/TejAyCVJ4bhA5IVmilSQKSM4BKYzg4znBxg1+px6truiapZeR+7UuLGa3jS7dWkaR1IDExsyqgz9SSTwu0byypuu69pWiwiTULyGL8WGMq0qqw6j7VYgkenhiT8kY84NNW1Y2N9bWUOm3t/cXEUkqpbmIbVQoGJMjqO8i9s1z+pW+r391f6guhXsP+1nTgklg6kvQu3lk27ZCo9LDG4jJq21rRzqXiLT55fMrawWlyjvb3bwMHZ4CoyjKxBCPx2459qIpVhrVre3FtbxxzLJPFO+1wPwzDIkciNg/EHfHGQcEg4xnTeeKdAttMXUvvWymtDcx23ViuEZQ7sBgnOOAdx5yFBNV/iDw9LcIbLTYkigbRr+0DyOSBLMYSpYnLMWKuxbkk5J5POnVLTVb6S81RNIuYmZtOVLSSWHrOLe6aVyCHKYKvxlgcqeBxkiv9Y1ez0o2yXLOZLqeOGKONdzEs6puPyUF1yx4GQO5AM0SxNO0AlQyoquyBhuVWJAJHsCVbB+h+VV/iW1nvNOiito97rfWkpGQPSlxG7Hn5KpP8KsA7GdozE4VVVhISNrEk5A5zkYGcgD1DBPOCwsIbu1mup7WK5hkuLfb1olkBePcMruHcZHIz3rRaatpV5am6tNTsri3EoiMsU6sm8kALkHG4llAHfkfOqB9Gv59G1nRzYQpJNFfrBfSSLtPmZGdVXGWC+ob8heVGA45GGqaZfa1JeXM+kPDFcNp0LWt00TM6Q3TSSsQrMpXY/bOTtYY7ZLKuZ/EeixvpgXUbaVdTnaC1eOZGV2AYkg55GVC8Z9TKPepMeraVL5vp6nZP5LPm9s6noYznfz6cbW747H5VRzadqMevi9SyeWI66tzlHTIhNgIC/LDgOeR3wCQDxVfFoOrXeiRaU9p5V7Pw/caUJppFMc8kixKHTYWbZ+ESdwU4ZeO4BF2ct3axSNHLcwo67NytIARvYqnH+EwIHzIwK0Jq2lPdW9qmp2TXFzEJbeITqXlQgkMozllwCcjjg1zOpafqGt3V/LcaHNBbz/dkZhu3hbqLFdvJLkK7DaEbse/Iwam31jqA8Qs1paTeXnuYZ5i7QvaSbdgLuGHVWULGNoTK7ljYnl8EXTUpSiwlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoi+R+NbY6J9ry3ABWz8TacDkkJGt7anBA9nllgkX5Nss/wB4L6KLQP2P401bRH9MGp51fTwOFXAjjuo1UcLiQxzFjje122ASrse7+3PSLu98I2+t6bHNLqHhy9j1aKOCMSSzRIGS5iRSDud7eSZVHGXK8g4I+feNbm3i07SfG9lPFPaaTJ5yeaBwRNp8kZWYh1zujVWS42gNvNugAztILK33FtPc3DKYUjgj34iD4towBgknaATnd2557qVqsnjS3w8+JGB9LOBtwTnMcYPqXOSCcKeRiuv1Sxe+hMXX6a+kqNm4bgc5YfvDjt279+McT4j17w1arc2dtM9/qEHUEszNu2lQd6sxwuVCgc4C7l5BYZ+e9tdlmgHVD1BJFzkGicIEYAcC0L3XZHaQrFtMdIE25knOTOJOTlrWeVJYnjZ7ctGFErEk47bge4HGPT7DHPOYbzI/S6MMrLkozFNhBGcsQx7ZGAR3G04wSap4Lu6lD6jq14YLTOWaYm3y4ZcP6gHCsR8LEEEsPxFZSI9tq62ekx3Z2jTIbdpRMYTEZVAGEjTACLllC7myduAD8deIfTe8Fovf9+U2wx6iV69lRjCCbW1zjnh0MKJ9qp2eE7i9Jkg+7ZYb1bhSgYBX/EVM/vmPeuCMHqAE4LY4DxPdXtwsTaaZWXSNVgUys5D3EkhMTKrEbVwZeRgrgjsOD9C163OpW9/a6i14LS96kCQLKYi0abAR2Aw2Jm4YM0Z4DYGz5wLzUNT+zee4u4pYzLoksuI4SomleJ8sdoA52s3bB6q8ZAJ7nZIDaQkAw7/yjzwcMhMrj9pkuqGCRI+n0xaczEK2lvYrBW0RDbHU3CzxxIAtssgIIjUHO3O3ODjJOQVLDEPXLe1TxAL2F5TPNHtW1aIEqkisGlWPBLgZYtHtzncTweaWOxvb6MSJC2qXxi6lvdIOpA5yvpeQ+iQqN5znAKhSXztHV6ekNtZpNNerqGr2sYt7i5twZmi+PCuincygkgjGSQGOMZXee1tC4MkyDzn24Z5StGm51ezhAEEco9/TOFr8PWJWAS6zOwvLBupLIXGFDKGO6TnJwFDcjARR8By8HVW1XWPDbajuktPM5t7iHcwFvEksm44LAFjhFJIAAzkqpJGhJ7zV3j1q0vYbg2UYjZ8MqQ4cyM+XCAsUREYDbnec7VqziksNd02B9HSyiuU3N5d90aSoF6ZBwAzRZCe2G2BSByFi4Opv33YyJt8uJjlJvPLLGbS2ozcbhFr/ADYCfAWj3wsbSddPjeW5aSGGS8nWOMgDJLFshT6iSyttCli2/IABCpxXia7uNN06R7eVpJF1RvL3CfiRrCVimVcngsSI2zyWKuSTk52faJcPJpumadDdtqDXDLIuF9TOpdS4HJKyF/SB6QE9OQeKe+vpdW1BtHnufNHox20M+Q3Unj3bWyPiDMzoCcelwzcjNbew7JEVjcGZ6A4/Vam27VM0RYiI6kYfRadU1ASaLaXVpC1rLJcBXKykkNAiiMoeCoAlx7n0Kck5Jm+INQ0zUdAF2ConZjHHbIEHRIZSpIGCAI8x5AYMEQnaQAKPW/wxZWbfztrbCOUfJmd5Nv6gOFIPZgR7VXqrM6oilmYhVUDJJPYAe5rss2Zjg14tBJ8PtELkP2lzd5p4j1/eVb+E7l49WW0AWSO8VrcxuPQzujIhOOQAW5K8gFsd8H1dT1rU9anmset5i7ZTLBAWZH9gGViQV5xhvSM44HFQXgtrSHr6lcdMAkGJCA4I7gkjg++AG7EHaRWV/r+tzWLJGLbT7J3LG5khRZJCVBLDI3ksjEZJJcZySc1N1HfeXsAM2vh+eHktQbaAwMBNjNv3GiuivPEGnWdrbaHqlrBqTrKHCWiblMxJC9ONWUOpB2lcKNwY+rdzVa74ni8QWNtaarZapaoi/wAzDqEayTtjBkkBhA7BskkAYPAqoi062gR7i6EmlRckvcAtdyZJPvhUJG4ZGTwDt5BOtLp5NPY2UUGm2UmRLdyk75T3O0ZJJ+LGS30INKex0GkOaJIOMxBOMQY8BPgtU9pV6whkXESRw9/pmVajV9O8P6ekdray2rk7jAuoSuwyVzhojF/VIOdwOFweMHzWfFOqXkySajbWVm82NkKwm6mkU4BXZKWRQfngH0455zQQ+m1F1bflImbEuoXHqlkJ4OxRkg8t2+XJ4NIfTai6tvykTNiXULj1SyE8HYoyQeW7fLk8GtgbJS3t4iTzk+HHyueiNrVA2CfQDygD28VL1W9vrswxatcXNtalcW9hC+6TDYGFGMIvONvAwoAXitFtBLJMtky+SjmyBZ2pBnkGMjex7ABiTuIGAeBVo+kwabbm8vZzpgZvU0hEt5IW9jjIiPLg93BAyvc1BvL53iBtIYdHsXO/ryrmeUnuwySzHEhwecZPqAOKlTeHDdpi3pPrPqeYVNSo9zrXOZ1f0HNSYxpulDo36Ru7nA06zdjuzn0yuCGY+vsGC8DG7OKiate3F7H0tRZLSPgQabZxqrNnkAhRhOWBxjk5OM1qiJiDTW7Pp1tMp3XlyN083udo+XqHK/LOasNH0u5ukmnsZDp0LgGS5uVLXMqHJaQfurGCybmyMZBycHAhlPvvN89THhLs4WadM4YnWuA6qsm9NqbW5/KRM2YtPt/VLITyN7HJB5Xv8uBwKnx2lw1kk13BHb6eJVC2MSN+M/G2ORxzvIKEgeojnAxkWFnDo+jWzSKqw7gUae5ct1Bz8GwgyDDLkpsAKghpBUfrajfoggM9mkpEVs7KXvLkE5SKBFxhMlAETCjPBPNQNYu+UQJxPtjfzK2AxrPmucvv+FFvOnbwRQOWtupxHYWqgzMSMrvznY3wcncx9gDkVMs9F1DUyF8m5iT1vYWzbcelnBuZGIVCQo5blsHAzmrm00fTvDkbxaqkkFyJQiWFvJm8nYOpMbyKMAEFBsiJIJO5kKkHzULqOx0leu1nplgQHgtLKYdSQqMKzMnD5HTB2tuIJJkGOdY7UXWo3yOfS9+v/cFaJqiXGG5cNepyOKyjttNtYGsvILqF3GQPK27mOyhLFTE0rPtDudm38Q4O4AIe50+INVJ1Rl1eZ9av2YutlAXeIA5YAjCliCqsS2R6mHTxhjT6nfzNZwSQLF4f0zawtxGgM8w4OQBzzsQEkjPGWbiowKWltDPEraNp8g4kzuu7od/ScZXO1fko3Z5BrNPZr7zze+p8MG3zPFHVw2zBrWfgFv1Ke5nvZItYkuZpXwyaZauXkfAGOs/O70ovOS2CCMVH+H8lferHwaVpv7zL36rDOfgGeWYZzxipFvaXKPDFZ2dzpcEu5QqKZL6628naAMr8AyOFGc8g1N8tYeH/AFX8kVnGfhtrefddyAc5kkUHhig9KMo9RywIwb99rAGtx4Ae2Puc3BVBjn944ZnWslGsNOub2NrSSNpBEfXp1gVSJCO3WmJ2jJjI9TFu2OeK3Xz6VbW0Wnyo+q3kTYisLUbYYyD6jgbix9LHLnOHOUUkkeS3d5M8djHG2iWTOFtbO1h/N3JJAA2j1bjsxuPfIBLd6lTWGm+Hbcpqt3bW8Dt69MtpOrcXKhTjrSqdqgkDiM4wzqWQ8mpzzvDePMAY+nt0c5S+I2n8mOZ+338Aolvpuqa2BDPG141qwBsbeQJDB3AM07EqpOxxhm3Eng5OKn3F5o2mRx2s9rB4g1WKVjDZWqkWUJDH1CMLl2G0t+JketlMePVUMHUNSX7vitW0m0uCzR6TYxPLczYRQcJ3GViILnvjLbskmYLDTNFs4bbVg4ndlVdJ06ZZJbjJwvWmQ/iA+v0JgYYAOGG0V1CCQ156NGPO49vFypL3Ekm5Pnrr5KE1jqWuXajUHkvFtUjWW3tS3lbJFG1RK4DbSFV1CKGY4Cr+6Knzz6Vpt3FawQLr+pqMLaxQqthbnO1vwmDZOS/rf2blFIUiNqWoXV/ptpb6pcy2VsfRb6TYRBJ3L7lOUCqq5YbsKmG3HPqxUK5eGDTtmohtGtDjZYWhBuJwyEbnYnsD8xzyDggVIMc+A/DCBh9z4WzcpBgIl51zPt6LZquoTahrONZnk1vUmYKtlC7CFGXHLMx5OM/PGCDx21T8arFbzS/fNxbtxp1pDttYmDYXJPBUBvde/DcDmPfSyW1olrdyPo2nOOothAd88ucBixOMZBI9R/dA2nFezL0NkFzG+k2s6jZYWnrup88Dc2M4yzcMfbGM81sNYAABhrCP/XxcpuqEjdFgNanwC9uWnvJja3xk1K9jAWKwtSVt7cAYAcjHw7scHjbgt8tf9L/LS/tG4HqgsLL02sOfdyuBwX7g+2C3NZzL0NkFzG+k2s6jZYWnrup88Dc2M4yzcMfbGM81h/Nflrr9mW8vpFhZeq6lz8IcnJ7P2YjOMBam3C3h+I9vFyqON9a5+S9YJdKts7NqVzjdHYWY2WsBJPLMpwcb+4PcEE+9eXH56WGOX9rXiriOztfTb2yntll7gZXsR2wW4FeyO8Vo1pcM2nROT0tMszmeYsON7ckZDKMN3A+HgVtFrcTafJbTRGytA67NPtuXd2yU6shzsJyMBu+3hcgUkNvr09vFyk1jnndaJOtey1Ssbu5tw4XV72MfhWVuoFtbD2DEcMASg4IHGCe1SXt3urm3ed01WaPIht7dcWsK9hjt1BkoOMAYwzAV7cm2tLEWU5jjDnfFp1qGZ3YnK79wzu5Q+rIIGNmQKjarI8kccV8fKpJxHpdiPxGOPT1fkeI8ZBPyA5qLZcRu2GsPx4uKvLKdL5zvHIG3iePQeBC3zXKHUkjtFbVr6PBiSBvy8I7ADHAX+byBj3Bc81px5nUuiVTW7xVzDBC22zth9DnBAAQY4HOCSaxvGCRwQ3iLbwsR09Is89SQ916x7gnCc8k+wBzWWoDodK2vlSCLdhNJsWy8h9uqwPc4Tnkn2AOay0ARGvL2gZuVdSq6p82A4cNdb8lijC81DphF1q8QHpW8WUtLYDjjONw9KcYAOe5NZQL5qVUEb69ew+lVT0WcGOB7AH4BxwrA+5rC9/AlFnf/AIMe4FNIsuS2fhEjjuTtTn1NzkAVnOvTlaxvY3Vfii0iw5J9x1WA54QEnJbnPFZ4W15RbpAzcVVrWvBYfz//ACzd2/8AkWNso/6o7J9FOffHL+f/AOWbu3/yLG2Uf9Udk+inPvjn2QoJGs7pW2ZPS0nTzuJI/wCNZRz8AzyW5zxXnw/kr71Y+DStN/eZe/VYZz8AzyzDOeMVnpry4dIGZKa1qeSznbzUrOZH169h9TM/os4Mcn3APwHnhWB9zWE/5m8acft29jXMsr+i1g2849gR6W5JCnPYnNezO/QjsrxmldDtTSLA+kAHne43Z+FiRy2TnIyceXHqihs778eSFsRaRY9lx3LuN3PDZHLc5yMmsNtEaHhFukNzJQ61+55LPPmdS6wZNbvFXE08y7bO2H1GMEABzngc5AJpnzOpdYMmt3iriaeZdtnbD6jGCAA5zwOcgE1jeKOnBZXrrdSREdLSdPztUj4t7jJzw2RycnOeTXmoeqeK3vvzUo5j0vTeIoyDyGIzhvjyACfqBigExGXp6W6Q3mUOtfuV7bqbnUJZVK6zdwg9a4uWAtIAcZIH7wHrx2HuAcVlbjzN5M6qmtXkXMt1dNi1t198DPqXl/l2yBxS4HUvIbS+VLyU8R6VYtshib33sDwwy5OM9uSBW028l1eRW14iXbDgadZNst4D85GHwty5wMnI744rBdA8NZW/tbzKmxjnu3WiTrXE9FHt/wA9LNJF+1rxVzJeXXpt7ZT3wrdwMt3A7ZC8GpVpaefja85v5tp6l/eHFvD7t00I9QG5viAAK5HyrGR4Y7+KznxqlyrMqadboI7eJjg/pkbn5wfqRisZWku7s2+pCbVLtW9On2jbIIfnvYe4LkZGcYwTWCScND0t/a3qrg2nS+fvHLh4kY9BfnwWfmur+Ppw85cD0zapejbDFn+pu4XBftj27Go8bvPIt7bM19doR1dRvDstrcn+oGx2Ljgj2yF5rz+l/lpf2jcD1QWFl6bWHPu5XA4L9wfbBbmn9L/LS/tG4HqgsLL02sOfdyuBwX7g+2C3NSDQ3XD0t5N6qupWfUiTbgOA6D9zms93Wn85ZSPqFwjevUr38O3g542AnAILg4OcEcDmsE/EvJL2x/PTBgZNUvPw4Ym7elTwCNy4zntwvavbh3vWit5GbVbnA2WNqdltbDBAyV4bG5RkEYwQWpKxu7m3DhdXvYx+FZW6gW1sPYMRwwBKDggcYJ7UFtcPS39reqq1rRPRZW56l5Nd2LJeSnmTVb5dkMTe2xSOGGUAzntwAKW56l5Nd2LJeSnmTVb5dkMTe2xSOGGUAzntwAKlrYy311bvNJFqTxHEcUK7bS3XnHt+IPhGBjthjXk11Cuoxx2CSavfxj0CLHloVK7cKOwUentj5Fu9V78mBcxqcLeQ5FbjdkLWCpWO604ZnoOPU24TKz0zTljaTUHlLMDh7/UBgqQcAojfCfhwzEnj4cGsIdQby08ukRLsiG2fVL49yAcYHJY/Djv3A2gEVhHDJqGqfi7dZuAygbC3kbTdkgkjuMKPTjnBHJr0vA+orFboNd1BYzsiAUWVupQDCqcg7cYzkZyOzCokSTvXPp7W6wMgVM7VuN3aA3BhP8R8fYdDe6w06COS3l1GC4QiKTE2r3vrYbWXiOIknOCpBbGeRkHArOG5kjtHutJhKsi/j61fd3xvU7A2Tgj04X2wCM815DFPqN91byR9du8My5O23QgkFlyR1OVXIACnPJ5zVjY2TzQLdKBdGEMFvbmQw2cQXI9AAG4ZjGQikc4LY5rFR4b819YcJ8YGTSo09ndYnuj1PMD3/wC5Vqw3Fi/3nY3c9nNsdH1K9I3ykoVKqhOQpCkdi5DY7Zq3tZpdL8u+rHyMCrIDcX0bSyzsobbiM/BnAOJMHDegNtGcEuba2QNYwm/vYBlbqdMxRIP3o19KRjCAg8dzh2xg1txdJLmOxVtSmgQBv3LSEADdlvSCDs7elCMcZHMCHVrOFs+McPDrbIBbQLdlG8x26csSeN8PabfNddjb6jBJBJFBD0+tIydSaVd9yctuDSkjC+nJUDJwQSCTXkU7JNL93k3V26DddBdiwrjDBAcbQOBuOMDgAd64KMzxXUb2Ex1e5tgxdpMraWwxyF5AA9JwchcYwPl0PhnxDBcyWmlXDJ1FR5b28eBCkGzcSQqjbJx6QWOPUDuXJxq1thNNpcy44j78Yt44QbK6l2nSe6agjL98+gGdl0tvqY0a0CWrFpGIZUbO0gqNzsO/qONo4ICg/vHd5qq2otvN2cHlNQlVnu2jjKxeolHLwlhvcGQjdwSR8WAy1ZtqmjW1p53SZnSK96vTuryRJrydUbptsK4KJ8S5HxepS49JrmZ79pZgyoYUU7lEbYbcBhWJ+nHAAA5wFzXOotdUdvBpGfPkRrmu5s9Q1KgbT75OGMAZwLgRzFrK7m1ub7zNneP9xXPW7owuEuWI2DbkKc4C4Urk7twBALVYX9sTqu25hvbtQAyzJMFcdMF8BFVc8tt3c/EACDxVJBFdvrDXGo20JluY5CIrlsIVIKtvU5OwLu4OMgcH2OGi2+oCaW+0eS3EYUFoHk2YfJVY0LbhGMNhcKVwqqNhLVB1FgEtIEDwnrj5kjotyjVdO663lvdTAMY4WMZrqtOt7E6hcNCIY2huPQsW1QQsYBBA74MjZPfJA9sVV6vb2urSwLC004i9IlhiLBhvIKFyT6sYIJ47knDcQrPUdPmvrhbifq3EVrmO1u/xdrs3xFg7qFzsG4Nj1AE7g1WL2Kaizy6eYVzI7MOusjDqgI5KjgcAsPUe2Mc4FG4aT95xItjrGVsVKdGuHF4PoOU4k+kytev6Zd6oltLKtvZTH0OZpsF3IHpXGeODgZzyePc0p0to9YuL1dl+hDu0dnOJGZXJUo3d+zcsFz9QeR1kImlshe6hO8J6ecdaNIvUeAJFG4A4U9/cfFzVRri31xaRhUk1G0kchYOmJUAUYyJUO48ngnBODn6z2eu8f6ciMOXMD945qio2ibgAze+9HXG3lK5jWNOs1tRe2EjoyqryQmPaFXON4y7HHqj9znfkHghYU1pqFivmZrG5gjZsN1ImUZ+QyK+havqVjpkcmrRrI8v8xkkOHywkC5zkAqzEEcAHkEhVqmjupNW0xp7aOWPTFPTurHdltxI2mF2GDjK4jGBlQMHdzu0NsqlgLm92cT9PsfULjV9n2cPLGmJvAvBz+4yzxHOxOsiBlOR/mrKt2t6d5Cc3NoytA5HpXO1gd20rnna21sd+x5I2s0eJ1kQMpyP81brXB7d5uC5tWi6k6HeeesllSlKKpKUrRfTNDATEAZnISJT2LHtn3wO5x7AmsgSYCEwJU3wq2dNlG7O27nHft+Ix/wBNW9VfhuFbe0mhQkhZcbm7sdi5J+ZJ5J+Zq0rT2iDVcQr6XyAJXsbvHIskbMjqQVZTggjsQa8pVKtX1j7MPtx8S+FpIrPWHk1rSUQqIZG/FjwoC7XPsNo4PHJ96/T/AIE8b+HPGmnec0K+WQgsHt5MLMm0gElM5xyvPbkV+CKk6XqF9pd7He6ddzWtzEwZJInKsCCCO31AP8K39k7RrbLYXbkfY8PpyWntGxU69zY5/fUr+iVK/NH2afyiZLS1t9N8Z2klysSBPvCDmRsBuXU/ET6BkY9yc1+itF1XTda0+O/0q+gvbWQArJC4YcgEA/I4IODzzXp9k7Qo7UIaYORx/PguJtGyVKHzC2am0pSt1aqUpSiJSlKIlKUoiUpSiJSlKIoWtX33dYG5EXVdpY4Y03bQXkkWNMnBwu5hk4JAzgHtUOS+1LSbG9utZEN3b21tJcmezi6XCDJjMbux3Echg2DyDtwC0/VLKLULJrWZnQFkkR0I3I6MHRhnIyGUHBBBxyCMioEmj3V/Y3ttrWpdfzVtJa4tIjBGiOMMQrM+X/wiSAAMAZbcWVo8TeIZNMZrezsJru5jls96rs27J5zHxudfV6GA9gWUnjdjDxVrUum6rYWY1XSdLiuIJ5Gn1BCylkaIBF/ETkiRj3Pw1hc+HtVu2vLi61ayN3N5PpNHYssaeXnaYblMpLZLYOGHFXM1j1NbtdT6uOhbTQdPb8XUaJs5zxjpdsc5+nJFTWniRwtrNf8ARjtDY3tzNOiMQ628sarKgyfQ6MXA9XBXBPctW8T3NtaHo6Lepepc2qSWspiLCKaXYHBWTbzh1HqyGwWAXmrDXNEi1acmed0ifT7mxdUA3FZjHlgT2IEfyPf6cwrrw/f3cVzPc6nbHUJWtSksdmywqtvMZUBjMhJJZmBO8cEYAwckVnrT38cHUs7vT7KKNWknuLuNpFRQP6oZOMZJYtxt7HOVz0i8nvbG2nuLCazeW2imdJCPQzDLR+zbl98qO4+oEbxLpt/qcENvaX1tbwbibmKe1aZbhccIcOnpzyR+9wD6dwawtlulx5maGT8JAenEUy4zublj6Txhe4weTngsKvXX7PZfTyRXMVnZrKzXTRZicRErLjbkgqwIwwBbBK7gCa0S+Jbe2triS+0/ULSW3aAPbsiSS7ZpOmjgRswYFg3AJb0njkZDw+zWWpabNfudOvVuFESRhXUzszSEuc7iCzbcBQAfUHOCMH0C6umluNQ1CGS7lltCWgtjHGEt5+sq7S7HcSWBbdjBHHByWVhP4kmN9pltBpdyHn1BrO8jk6e63PQaUZIfBJXY+VLDaGHxYFZr4rsvIzXslpexW62Ml/buyofNQIAWdAGJHDJw+w+sccHGc2gynVBfw3qI33ot+VeEsNvlRbtHww5Iywb2JHBxzGg8KZsfu+9v+raRabLplqIYenIkEgQMXYswd8RpggKM7vTyACKw1XX7PTZbmO4iuXNutsz9KLeSJ5WiTaBySGU5AGcYxk8Ui1sSXvll0zUCEZI7mQKjLbSuqsI3AYsSA6ZZQyjdktgMRCPh+/ubm4utR1O2lllayI8vZtEqrbTtNjDSNksWIzkY+RrdqOgtea9DqTT2yiJkZX8oPNRhTnppMCNsbHO5SrEh3GQGG0ivaUpRYSlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKq/EniHRPDlj53XNTtrCD2aV8FuQOB3PLDsOM1B9RtNpc8wBmpNa553WiSrSvzbqnijRPsvl1nwtrEzyvpl7v062tyrSS2Vy7SQhEJCokQMkO3IwtupAAeNTC+0/wDlC6heyS6f4KjNlZsgBvZk/HYlSG2jsuMjB75XPvX5x8SmUyHWZJJJZY123BdiS8WRkk9yUGSO/G4e/HFqdtNc/cojxP2+8Lp0+zXBu9UPgukn+0XV77TIvCrdax0TTiyW9tZ3BjlktGVlhikkwd6omY+R6tm5gWII8TUYLSzjvDGzF1U28Tbo1RlyB01DHCKWf8RvUxJ27W3OONvI5NyXMC7pouAM/EhI3Lz78DHbkDnGamQXguDBdsfMxlUZRIWw6ADaDyCBgAe2B8q422NO0kPeSc9cJ/C6myvGzgtaI17LvPD1xeeIbiGdzBFLasDBLKVjhtwGwIYI8EFiWjG9g23K8ZClukjlt7VTb2qTrqKxGdpLiNECrnmYmQlkVQxwTuP4rFlkcSAfLD4o1GBiZLxpsKRHFJ6o4sjadsZ9AG0suCMAMcDtiusPEWoWl9Jdfh3HVYtIk+WDPzh8ghg4JJDqQwPY8nPHqdkVapJEAcBrh7+a69LtWnSABknidcfbyX1DxLBfX0I1GwtpWMebeVEtdxhG7fJJ5cnd1JSVAQggoxLsA3p4XwhcWUvhW2tdentJ7E2sMjSm7KOirHhYSseckFSQpYE5JA3BgMdYJfwtpk2vTtA5lnntrSCFFZ4mWIKQgwsUbMj+rHJO4K2Sa5jS7o22jWbXlxHKDaKsVnAqGN1KrzKVPByFPu5KDJQhWra2PYj/AJcs3uPCxtOB4+gHHiqdq2wfHD44ccLgYj9yeHBXOnXGs3Xg+1tbG1j0/SYLJBfy2pSRpGCgMW2878LgrwRn1kA5G3R7TWQ08c+l3droYiMdxBINg2kHD5cYaQEA78ADAyUTtA8K9J7Nb69sbSG3gnlaGRp5lYDrO2FPVG1Qd2CAzEg4VyGxF1fXJrq3+77ULb6eiqgjSMIXClmG4jkjLEgEnHuWbLHfNJznupsAib/fEy76covpCq1rG1HkzFvtgIb9fp1k8trcpLHaTadc6IyJJK9xeGKSeZQcKwBTDuVJ3ODn4snCqKrVtautK8xCk8Z1edBFM8IAjsYh2gix2I9yDgEe7DdWV7JDpGj6dK3mkjit0ntEKqqS3TLvaYn95YwyAZHJGOwauIubi5uZHdCzySEs00mSSTyTzyT+uP41jY9kFQybtGfHr6THG3CFna9qNMQLO+nT1ieF+Kub3X3eR76e3tUvDgm9LSdQN23DLlQflhRjjbjAxQtdu2ejAcf1pDsH9nf+0Vtt9PklbqsWcg46j9hxyB7Zx7KMn5GtgmtILpbSJRdXjHau1+zZPzwEHHckkd/TiutTZTp2YJ19NQuFW2tzjGJ1jonqtUEF3KQ090LeDGTIkIyB88Me314HHf2Oo3N1vuV0i5mkVUDTlpEChQcFC21dynnIGARzzjI29O6upWWcrfsB67WFysaFh3kkJGGBB4JOWHuDXt3PZxsI5Y1v7pXJS0gjCQoc8kKuc9iefY8qKtBvhPLXvAylaTqpJiZOWWud8gtcKyA+ZuLNdTLFR5xxiOIDcHCoSquOCc5Azt7Z5nx6pGLtZdGL310E/GvrlAqQ/wBwMYwH4BHxHJbjFRfyy3Dol/O13MpG20gYnGBzubkkjBz3P1rTdD8dFmCzS+n8laDCAKckMR2PL9skZ74qRoh/zfj9vIdU3N7/AHL8uH58esBTI/xr5nH7VuUyJJ5/6NCO5P1A9fPA+QNZQDr3UrBU1W6j5kuLhsW8I98DPqHLfLtkCpVhYXOrTxo0HmEUAtaW4MVvbZzzK37jfHxgkkY9wKmziytLyG0Kpq1+eEsrdVFrC3Zsqcjd8fqbPfkLwaqfVAO6MY1lA8h1Vhqid1tzrE8PU5BQNOtBfNLcTTrcOEDteXSkRRqSQemh+PkSd9qgr7e8ywv7hDNLoKTXNwfj1a5UIIMAZ2MR6B6mO0Y4PO4VFuHkutTWHVpZNVvWbaLCBysaNx8b/NQW7Zxt5bFZbetP5O9jfULhG9Gm2X4dvBzzvIGAQXIyM4I5PNQeN75r8uEekj+1vVZbTcTLz4cPz6nkFFSJrv8AMRYvZRxNe3fptoc+yhsDguOCPbgc1Js4ZLueKXT431K+LhGvbkEQRMxwBGpxkguMAg8gYXmrNNH8xbwfelxvZ4xLDYQJthQMSQVVDlxh+JPSmQVMg71hNqcc8L6dY2aSyOpEdpaNvVA3fqSgKAB1GH4YXI9Ls2c1A1t6zL/SPT0hq2m0wLvt9daC3eRtrafz93cvqN5G2HlmkEYgyeO4KRFS/KNlwVAEYDbhEvNSnvp2k05UkhSQSG6mLRWkMnI3hHJy43ry5YjACgKABK0vRL7xEoMk8NxDEDvzIYdPtCFJCl1B6j4YYSPLcHuBV/p6WdxpqNplhHezKrQtrF9G6WtgzBSscKwh1DjcoyhkkABfdGFyuo+s2me93nDyH08uM2Dlh1UkbtMa5m/lfwVZZeGpYYvv/UbyG2guFSRdRv0HVdWJ2vBbkggDC4dyq8enOQDZnUoI4pW0JYNEtbiL8zqly5lu7hWRQVb4Qq8xkIemhBBCOADVRrGrWx1nq6ZcXPiTVi5YTyxKI4snO4L6gp3MuW3lvQPUvINFeSyXur7p5H17UN29YYTm1izxyf3h8Gew+ZPNYbs9Sv3qp4dLdD9XQMmhZAYwybn0HvPrziysLXV5N1x/sfhSFGUxzapenGQOOXbLEkdPjO3Iz015qus2HTnvbJFupIierq2oZ2qR8OxDk54XB5OTjHIrLHmdS6JVNbvFXMMELbbO2H0OcEABBjgc4JJq00nRJ9XuWnnuLC6WLKxvLMY7G3IAO1FXLy4/CDKiELvG8jOa23GnRBJt9T7nlMDIFYLnPx1rUKot/VFNeWP48kLZl1e+7LjsEQ7ueFweW5xgZFWttpccNodYkcqgVZTf3z5mlA7dNCG2AlVwzjOG4DcCtp1HT4LxLPQIX8QX8Knp3c8IiWIj+om4xxqu2PBXknJ3+oKsbT7N9YuXuL+8j1GaLqNJd3UjJYQFcZ5C5ds7CQowQ2TwC1QfUcRJsPUjpaOUxkGyshzGCTc+n5PTzWN3qWbdm0S1itbU4Eup6h6pJmU5GGbJb+bB2gYyBhVIqTBpPk7Vdal1GOwWSLcl/f8A4tzPlfT0os+lSFBBkwxR8ruxgl1O2sLhzoHU1y+gRQL27gRILQKSSY1ztiOFXDA5yuVYZK1GtNJuL23W7neK86OdtxckxafCqnB2AAGT4MHYNvIz2yY/K3+Uep8/fwaqateO88xl9gM+QkqTca3iFl0C2j0ywf03Gq3g6k8+35O/qfIjHoAC5AwiEZrZZaImiSnUNXafTU3HNzchTeTHu2InP4IO1sM6s53qQrDdjZ95tCGuNEsxrF5AGZ9VvSBHAy7NwiBxGp4Vsp61zneRmoKMk2oyXWnOusX9ookl1C6kEMFsFcgFUBAPBzgFj6Sw7NiDQ7dIaN0ccz1Jw/6vBqyxpcJw+utEhTjqMtvZzRaTENA0eYlpb65YyT3rBQyOVYguW7jjbyxVVOQYcqXFnZSPYwrpVlOX36nfP+auFYJJlRwxBUgrxhsZGGzUZ5ra5lXpWya1qSqvmr65Y+VtsF8hVAC7Cp5znlQynkrUSL8fUncftq7TIluLj+hwDuT9VHrwfSPkDxVrKIHDrPHmZP8A5eDVMENEN1rl4lSLZwkV5d6R1dNsLpmV9Q1CYPcMuQSi7QMtwew9RHcEDGi2YJYm8tUWzhkO2XVbvLTyMT6umoyQeXHGcgckEZrK3HmbyZ1VNavIuZbq6bFrbr74GfUvL/LtkDisYlN3c3BQrq97GPxb24YC2th7lQeGAJc8gDjIHer4Anw0Z/8AbwaVjWvx5ryD02a3tp+RhZsTapdeqaZjw2xRkg+pvh77eWGDWe3pwecs43023dvXqV767iXcP3AASDhmOV7gdxg1hb/npZpIv2teKuZLy69NvbKe+FbuBlu4HbIXg16pS6VrlFbUrnG2S/vDstYCSOFVhg439iO4BA9qycb66z7+DVga19vErz+a/M2v7Mt5fUb+99V1Ln4igGT2fuoGcZLVus1kE2bDradDdjb5y4XqXdyW9kQcnJdeVHsDnPFTIdMjnhTUb68SWR1Bku7td6oG7dOIlQAOop/EK5HqRWzis5tZkkZ30FT3KTajcnYiqeMFmOT8a5ThMqCsYzVRqF1miczw8z7/ANqtFMNu8x9fxq6zigsNG33M1wtuk6nMrzdSeQ98sy5DKd6cRHJGSXRlwYL38zRKYFi0DTdrLHMyAyup/qKOTkGPLDLHYCXbAqMHea7N3Zs2oSxkbtTvT04ISSfgU8DBdTg55HC1lbnqXk13Ysl5KeZNVvl2QxN7bFI4YZQDOe3AArIpx3nXOuBw5TfJqwakiG2GtWslkfLWZe2ZNEs3yBdXC77qdT/UAA9PKfD27gnmsIvy2mu9t+x7Q5K3EvN5cjuAmMen4OBgfU81nbnqXk13Ysl5KeZNVvl2QxN7bFI4YZQDOe3AArDT/VPLcWP5qUcSapqXEUZB4Kg5w3wYJJP0AzVh4k8tX95OTQq9a/HmvUU2mmdW3K6PZuCyXEjBry4GeAoGMD4OOB75IJozC009ZLZF0WzlHouGy93cAZPGPhBwuRkDkc4NZaeOp1bmwVLmVGxLq2pNtRD+7tUk8jCYJyRnkAGsLf1RTXlj+PJC2ZdXvuy47BEO7nhcHlucYGRTiZz1P5k5NCa1rxXoKWltDPEraNp8g4kzuu7od/ScZXO1fko3Z5BrJ18hFG4jfQ7JsqWPN5c45OOMp8K8cKC3uDWMKP0JL2zVpXQ7n1e/HpAB42Id2fhUA8tk4wMjAFFjN5ZKzPkbtW1I8Ern+bUg5+DjgsORTjr1nj1k5NCa1rxXn9A/5FtD/G+nX/OuSn+Coz71mjeQikQyPodk2GCjm8uccDPOU+FueFBb3BrGMIJFvLVm2ZHV1bUBuJI/4pWPPwHHBbnHFZQN05VvrKR1X4ZdXv8Akn2PSUnnhCAMFuccUN8dH1v1k5AJrWo5rEhLS2mglZtG0+Qcx43Xd0O3qGcrna3yUbscg14n5Wzkguf2JZSqC8Q9d1c+2DnlQdrc4VfV2INe2zvHOb20ZkTO19XvjuZhjnpoe/wMAPU2DjIrLTz0Orc2LJBFuy+rXy5eQ+/SUjucPxyT7kHFDMHV/W/WXZAJrWgOaxdjaaZ0rgLo9m4CvbxqGvLgZ5LE4wPj54HtggivenIljHBJG2l2zcG1gG69uR2Jft6fj5OAPkeKk2dotrHPcbzZxMTv1K7H48p/e6SnlCcP82OR/DVZ3DC1uH0/On2kx3S6jenMshxgiPHduHOAT3PIOKjvTO7nrO/mei2fgfDj41uXH8D94IW25it9M09Ir910+Ahc2lq4a4uAf+MfjI+P5AdvlWnVLiaOJI75/uaxdQVsLYBppFPfJ4AB3N8RHb4SRWNkPyZu7RUsonyJdVvWzNI373TXJw3LjjOcd8isIPTZre2n5GFmxNql16ppmPDbFGSD6m+Hvt5YYNGtgybmfX1v5u6KL65Ld1g3W5Dj1z9AOCzmXobILmN9JtZ1GywtPXdT54G5sZxlm4Y+2MZ5pMvQ2QXMb6TazqNlhaeu6nzwNzYzjLNwx9sYzzWMaPFaLd26tp0TkdXU7wZnmLDnYvJGQzHK9wPi4NCUijFxaK2mRSks2oXx33MwOMlFAJ7OeV78ZIqWOuPrf+53RUa1oDqvP5r8tdfsy3l9IsLL1XUufhDk5PZ+zEZxgLWe7pweTvJH023dvRptl67iXcP3ySSDhlGG7gdhgV7bxEyiWzWTT4ZgWF7dJ1LuYkHJRRz++OVHYZJ9qsorW20qN7ye5GnRTrzJNJ1LyfLHdnbkKMkfD6vhbNQfUAtxP19b+bui2aGyvqjewaMScBrIY8AVXra3E9o9jJGbODduTTbXmRyRlTK5ztPK/F328LkCpEzWdhaNY3aKp6mYtNtju6rEgqXPLE8j4sA44XgZ0peSpbBbVY9A011OLiRd00wxgFV7nIZeR2xndW6yt00yEm4DaFaHP4soVr2cb9rLjvHxj904IU8gk1F0/wAWeAz9b9JdzCubUpUf9kSf5iLeAP1PgAVq1Oa8vUW2vd6CUFk0uxXdMcKWBkPdcDaTweOdowca73yy2CW971bZpcrDpNhgPn0lGmJySxGBgjPYjnIrKB5l054tOjbRrGTa27LPdXZVeGUZGe4JxgDccHGRW20tltLPFuvkklbERVt95dEnKhSuNynMY2off4u+cyGxwg6z9zzCqDKlcmo444uOpJ1C91Lzly8cOoKkUKMVTSbFgoGWLASMCFTJ24x3zwAc1vSxkErWjQLIkbKTY2zbYU3fAJpDtXJKJy5JJOAvaphtILKwEpa10+BULxQ2ziSaYD3eVWAVT+ETsY8d3XuImoaglva280MUOkWSq3QVEBaXscjb6myEQEllB4yzjFUNeXw1mvuekn+pbjaTKffP9x9hH3PGGqa8drazyW94i383xJbQs5gBAyof0hpXARD6txO4+jAya/Ur0i9kgulmMr4MenWaruwANobaMKAqL2LMBgrsHFRLqSW3SOaQS6NZkFNzHN3OAc4Xj8MekcelRu9wcVpYpYqu1W0S1x6iTm9uBk9uMpnYPkuT71ZTogXN9asJOZCoqbZH+2IOZx/HU35xZHZi5tdRYyMTldL045LuO/VYZz8Azyzc54rJ2zFHY38jyMmVj0jTuRxz62BOeVJIyWGc/OsVCWKtuZtEtcekAZvbgZHfnKZ2H5Lk+9CEtLaaCVm0bT5BzHjdd3Q7eoZyudrfJRuxyDV9jhrpjfpJzcFokk3OtaC8uPVFDZ3348kLYi0ix7LjuXcbueGyOW5zkZNeXQDwwWd+OvJC/wCDpFj2UjuWcbueGyOW5zkZNZQq0Fq1tMp0a0mUZgUdS7uvbBzyAdrYOFX1Ywc1twLSw6N6yaNZSR4a3iw95cjGRuOOATu5OAOQRikxhrpHtJzcFkNJEnDWvZaVmv7G7s7d1GoGAOy6fZHi39sMQp3Hlgc5I77jnnpNC16xi8lEsAudZuA4liKEQ249YZGUncWwByTgerjG1jQlJjaRWjIdItJH4soCWurjPBLZx6fj5bAGOx4rabK1gsAt1GbHCFehbH8y6HhjK5AyucnnCcDuMVTXZTqthwvy8cY9vEro7GdpZ/suhvPAm2FpNo4TxgLrdKuHvNTmS5nmZ7kmOZ4gWcgH1LwDgcdgD8IHAJNWSWtnqKXVpYCO2iidHd3JdETndhjkBuFyQQDjAyBuPDx6nLofl4tagEdgVLC1splWRzg7OsvGQCScrgZB7ZBHRS61c6xBZ2UCQ2qXECzJZwkfDjJYnHC5PvgcZ9ia5W0bLUDg5mGfC3Lj9Bmu2O06bWimyxGI4k+GfG58MFNvtU0uSI6YdOjutOQARtKCXV8Y6q9tpxk8bTkk5BJry1vLiz1K0t5rvVNTjWRZZDj8xCQMEFV3BxyxKrtIUkHe3AgQxmCQR2v5m9b4ekCwjx3x8278jIHcEnBEoQNZwzWNsDNfSpi5dG9ECZGVz2+W4ngdvnVRpsaN0cc/ry9J+tNKo97wT6eg5+sBdLZ65o2oW0tza3En4s/lyVOJGKgEgDuvB7cMCTgbiM7rdISkamWC4kVw6SyxswQNkIQXcnllGNp54wOc1yWoQ2urTWv3Zm0ntBshkijxdMgAY+21sHe2CeSeADg1tvJJdOhtItac7LmIKs9qqR2xBIPrxuCBNzHdtI/e3jO1dM7G2wYSCeBx/NtWXXY9wG9tDgG5i8+XPUroNUvrBoFW4v7aVGmY7lmDPEOQpTahOQOQeCCB6jVGkOpR6nbXd5p+nurqQsk94z5iwd/xSnK7STwDxk4qYqKLu0urGF5LSGSJPMTIXzF33qxJXZwTuAXGRjvUTQ7iZo5bm8kU2qgjpFF2BRgvtThQSCE7DPVJ9jUqTPhsO568+QUNorbOXNAaTfE8oy+9lP1yOQWt3PqVpbmGOUo8u9kYpKqDIAXDbSUAYg/zfbIriri0u7EiWQAocAyrkxsSM43f1sc/UcjIIJ7aeIXTyx6hvaC8GJ0gY/hylreJc+2Q6PjvkA9+RXIT3MaS6dcTR/h3FkIrlU53orNHkAnG4Kike25Qa29gcQ2Bq2HofRaO31Wuddoj68/CRHHHmD5yCQysjAkMrDBUjggj50rdqqm23XFw6lgzQ3DLkhpkbace5LDpn6sx9+BXb7q54jV7WL/jGx1D+ikEAH/C57jaO9bzBvieC47+4YWy4uVjcQx4kuGGViDYOP6x+S/X+zJwCt4GVzNPIJZiNu4LtVR8lGTj688/wAEaygjg1W5SMHmCIksxZid0nJJ5PsOfkKsKm+G2Cg29ypuifBc/+2//AAFqwqBooIjnJGAZsj6+lan1zq3zlbdP5UpSlVqaUpSiJV14T8Va/wCFdQW90LU57OQEFlVvQ4yCQy9iDtGf0qlpRF+sfsw+3vTfEmoQaVrtjHpV1ID+OsuYS2TgYPIGMZJPB57ZI+1V/OSvtn2F/bPeeH54vD/iJZr3S5PTBJGMyxSE8dzghiQD25592z2th7YfTO7tBlufEdcxzxznhzdq7Oa8b1EQcs/t9OnH9X0rCGWKeFJoZEkikUMjowKsp5BBHcVnXqAZuFwjZKUpWVhKUpREpSlESlKURVnia6ntNKD20nTklube3D4BKCWZIywB43AOSMgjIGQRxVfqhPhvStSurG/eUxafPdR2t7O87M8ag71Z3L7eQGXJHK42nO6z8Rahoul6Lc3viG+0+x0pVCXM1/KkcAVyEAdnIXBLBcHuSB71TeGNT8C6lYM2h6/pOtW1/ObEyjVFvvMSLG0ht97OxYiPe/TzwpZsYJNFlYeL9Q1XzU1hp9zDa9GXTJBI0bMzda7eNlOHX0+hcj3G4fvAjPxaZZPEWl2wttWu4mtLqRoNPvTbsWV4AGY9SPIAZhjJ+LtVgPDGkdG4jZL2TzPS6jyX87yfhOXj2uzll2sSRtI5NWb2sD30V60ebiKJ4kfJ4VypYY7clF/s/WiLkpr/AFLRFguL0zS+W0jUrvyzz5JVJYWiR25BdYyFLerncctnJa/fa/Gkum+fsku4bnTpfMxWrorJNcmPYU6pPBTJO7DKxXA+KtniXxl9mum61JY+I/F/hay1G3ge3ltL/VYI3SOUIzK8buOGCoeR2x7HmysdI0DUNFElpK99ZX6w3Ed2uoSzNKikSRMk+8ttBwy7WxySO5yRSvENp5i1EhXU5xFyLaxuvLvISQM7g6HgZ43gcnIJC4eGZrq50TT7u5vIbvrWMDmSOIr1HK5Z+celsggbVI5+eA1u30m4msotRuPL3E0jQ2hS7a3lkbYXaNGRlZsrGXKgniPJHpyJttawW2Bbx9JFiSJI0JEaKudoVPhXvjgDIAHsMFhUX33fx6Tq+tyQW0llZrdmOFSyShrd3TBbkMH2E5wuzgYfORpv9Z1rTvN2cg0+8vYWsWjdY3giZbi4MO0jc5BG0ndk/EPTxzZy2Gg2l7+YS2SXU2e3jinkyszMrSSRxxscZZUd3VR6thZs4zWcGhaZFC0fSml3yxSs89zJLITG4eMb3YttVhkLnGSeOTksqjnv9am1rTLNry2RrXWWtbpo4HVblTZtMML1PSAGIwS3qCt7bTrPibVYtEbU5Esn81ok+q2kaxMvQ6axsI3O49TPVX1AJ8J49XF69jolxq0kO9DqEE8WpSRx3LLKjMjQxyMqtkKyxumD6W2MMHBrO10HSbbqhLTeksRhMc0jSxpGe8aI5KohwAVUAEKoxwMEVfr+t39le3ltZwW0rRLp5iEpZQzXFy8TBmGcDCjBAODk4Pakuqarba1FaXTW0UW6KPc1nMEuNwUF1mBKRHcWVYnyxKgbvWpE238O6VCZWEdzK0rQs7XF5NMxML9SPl2JADEnA4Oec0hsdE1O7Oq27pclZ2VzDcs0LTROUO9FbY0iMm3LAspjA4KjBFbUpSiwlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpULW9W0rQ9Mm1TWtSstMsINvVurudYYo9zBRudiAMkgDJ7kCiKbWm8urazt2uby4ht4ExuklcIq5OBkngckCvj+vfykvs1slkg0u8vdT1JXaPybWU1owZWw6nropyPVkAHG3BxkV+e/tD+0rxV43lZNWviljv3JZQ+mJcFiuR+8QGxk88CuVt3arNmO40S70H38PGF0Nl2B1YbzjA9ddfVfcvtR/lB6Xp0JsfBWzUbtsh7uRCIYwU4KD945Pvx6T3zX508W+J9d8V6mdR17UJryfkJvPpjUsW2qOwGT2qnpXmNo2mrtDt6oZ+g6DR5rt0aFOiIYPuleEAjBGQa13M8VtA00z7EXucZ+gAHckngAck1VXGo3V1lLVHtIv8AjmA6jf8ANUggA8ctz3G0dxCnSc/DBSc8NxUcBdPuJLBztijUNbE+8fbb9SpGP0K55NQJrlraSRo8rbSNvY+8ZI5P0U9z8iSTwTjfcadC6Fo/TcBgwmcl2JAIG4k5YYJHJ7HjHFRYJC6etNki8SITyje4/wDP3GD711WBpvjmtJxItgpljZ3N/O0cCqSF3u8kioiDOMszEKoyQMk9yB3Iq602+0jQmhe12X+oibJvTCzRWy44aKNiu9xnOXAAKjA/erlOjND/AEZ1Ke0UnAH0UjkD6EH5DFPMzf8AoFz/ANaP/wCao1Nn+LYnu5YeeozlTp1/hXAvnj5anKF0Ws3mo6nautjaTQx6hJ5KTUbpmnkOU9W+cjChYw5IQLlBht3etPU0TROID956gn/DI5WKNvmpwDwcjgHI2sroeBVz3WqahDDHqN/dSwQY8vbPMzpCAMDAJwDjjjsOB75jXLJBE4iCtPsJRTzk+38M1hmzAAM4ZD3OOHh4KT9oM7/HM+wwxXiXV5fw75ZJXiaWWaJGkZlQSOWONxJ5yDyc/PmtbkLkKRI4OCAeB+prFMpAkJbESKEAzyQOOT7/AOvetxhjhgaS4kWGOMepRgkfQ+y/LHJBx6a3LA2XPqVgwDeN1jM013JELmWS4dECRiRyQiryAM8ADn9K9untrBFkvWDE5wisecdxxyT9QQBxyc4qOuoPcQSi0aO1to2BluWQ4I3dlU5LHsRuPzHGRWcVq1hG9zO5t2zlp7ogTvgEFUUglAR/W5wezYFWNpE2NtenqVoVtpc7G3LifH7WHEwtU09/dOkas9rG7ELbQofMOqgkEKo4zhu2AMnOffaRaaZEI7x/LhF9MEBXqSjJILyKSSeDwMABgN3GBpe76i7dOgW3t2OJLy4XfJIV5GCeW+AcDjIHC4zUVMRSieBpE9pL66Xn67FJ54U/M844raFEtZvBtsJi05dfM8lW1jnWwGQx9PbzW28u5GhMEznTdPA/Dt15kZe2ACfTnaefcnndkmtAjaC3aOcfdls6jdH8U830OeQODzgDmt9o4SY3NoTGo4fUrvliMDOxT/zSAOTzjIqytbA6cxurgizjL5kurrBuZODnYhHozg/ECSGBwcYqqpU3MePrrxPIKzuUwG+Q1rMqBaWczQrbMjWSSKQLaGMyXU4HJyMZwcNzwB8sVOkgsdKsVXUj5f2NlayK0so+ckgPqB9XAwMHvkYrEXxFtPFpSjTrCQ/jX07sZLg/MZ5ZuGOB9cBSag2XEMk9t+WjfmTULv8AnGJ+IRge/wAfAJJ+YOKqO++7rD19/c9E3X1MbD18/t5rbLdXFvbx2F9cT6dp7r1FtYSGlcbUQg4wBuGTz3IbIJxW+9YWtskNyi6JaSDd5W3y9zOpx8bH29T43Ee4wcVDtomkFrcWbeSV7hUfUbmUK7s52MRk4UDexJz2Xk5FdXBBoehWa3/Vt7+5LbZrmYu0TMfS46iMHZwTJxCdhwrdYhWVq61RtOABJyGf085PRXsaAIFhrXAKFpmjXN5uSbpaDpe1erEsoErBs43ORlicyER8uwjYKjEGpN7LpeiOlpaJsjnQZjW23TSt8OEV870O5sGYAkYAjRlyY99qWtaxFaOGltYd+yK4lhCszyY3C3t4xtjLkknpgbiMls5Js9O0HTbEpJqct5p9zcSbIoECzaldM4IxwGEJ3OFIAaT5qO51Hl2NY2yF78+JPmc4xUjWFM2x9dc7DmqSztNR1O+e0eOW36+XltLNt9zICc75pG+FcSZLSMBgHgd66fStLs9Nvk06NI9auIiZX0rT95t4xu2lriUkF0w6kszRxjA5YZFZ6lLa2FmkGt7vD+nF2uIrG1KNdySMu12lkZpHjfMmMFZJBtcHpArmg1HXrq4tjBYkeGtCk/EALOzSuQcuqM7M7HqfHktgAbsKqiguq7UIZZvp5i5PJsnhvKO45xl58PvoDqrfxHrNgoA1S8Gp30aqljptlbLFaR4GYx02Tc4G9TsdIl3IcpIDzzuu6pqGqR9LXLqSCMYS10q2OZNuSyJ7iJRvGEwAAMKowKiWzvCr3ELNpFtOG3X10epczgnPpHfncpJUe2dxxW7SophEkWnJ91Q3D9OKeSMy3l1u4AjVRkg5Thex5BPNbdLZqdASBhx+0CB4Au4mFObRrXkFrvT+TFpdsllE+DFpVkuZpG/d6jYOG5Q85zjtkVJg0vUNVKafDayRrs3/AHZp49SLxiS5duIwMx5d+BnPHNWVvpmkaFpjy6vc3GmDn8rb4GoS++1pWXbH3jO1FfBDK5Q5qPd6zql/pS2Fko0HRzKGtreCPbNcN2TYi4MjYKLvYliMZduax8Vzv9oWnE4eGfhJ/qCxIiTrXgFN1CTQ/DvSt38pq93u2x6dbRP5ZG7ozZKtM5xFzIm3hhsfduFbrV5q2r6ikGszyOI9iQ6TasAkUZbEaOwwkabtmPYb+AuRWxLOy0qwkkvRJosWPTHG4N9cjA7uf5vkplADghgdo5qPNd3r2EFrp6voelzuTbwxAyXF05JIKqPVn4RyRwQNxGBUaTACHC5/mPtHH/jJzcLql1Yv+QWzOEe/o3rgpTPpml9CGaOS9vsiRdGtoQYIztJUSnkzNwjHdwCp9LqawufvLWdSe01Hc7Km6LSbORY0iQHIEj8IicLgZ43jAHAqRDpdvpUlusga1Mz9OKytD1ru9fPCmRPhyQnpjJHqIypIrK9uobOzEV9cDQtO6ReHT7B1N1MxVTG7kAhOOCSS+UZGxkMIhw3pZc5/aPbxfiobxqXpif6j7YT6NPCVjY29tFKdNW3i1e6TafKWRK2kR3KgaUsBwGEYLysQC+CuACfLt7a6lttPv7s6nqE6oiaZZMILWBiGHTdsjhSIzksoQq3DLhqg300UUYnxa+HbPLrFa28R888e/cNzHLYJ3AMzEjaAcgKajzS9Gz8rPt0XThHsEaxL5y7Xcx9eOck7/UcAZC8rjFjaRcd6fv6fRvi5W06TaZ3sTmdWHkOSkapcGS6jj1Z7fVpVTEWk2AdY4iY8eplwQ0eG9IyAVGMoeYVx6oobO+/HkhbEWkWPZcdy7jdzw2Ry3OcjJon5Wzkguf2JZSqC8Q9d1c+2DnlQdrc4VfV2INZ58tpvRumTRbN1w0CLuvLkD+scAgEhwCcDnGMVsNaGgAa6Rx6Sc3BWkkmTrXPyWOoMXkhs74LdSKS0el6aoWOMjG4Owyc/HkDJHPIzS8UzXcFneFbmYkdPS9PYJDGQeQ7chTy+cZP1Aryb8tpqJc/se0OA1vFzeXI7EvnHp+Pk4H0PFJvy2molz+x7Q4DW8XN5cjsS+cen4+TgfQ8VIWiNeXtJzcsHWvv5LO4HUvIbS+VLyU8R6VYtshib33sDwwy5OM9uSBWD/iXkdlffnpgxEel2f4cMTd/Uw4BG5s4z25bvU+10rUL2M2tvZHTLbYJZba1O64aLIBeZ2ICRDc2XkIVff2qyuRoXh9UiV2muJQphtbWEmNjngsJFEk+Q7YWQRqrJgpKuQaHV2ghrbnIfcWHhcx802WY1r38lBsNGu9QjL6hDJNbRTdIRQK8djbyd+m7opy/4nZNxGCWOMkZyXsNvI2n2EDX9/GSYo44Qi25PzCkrHtL8MpLgqcyANtGjXNR1C/uYvvqaext5IhHBp9sd07Jk7UHGEjBdsJwoA2haguUiby06tpdtKAvkLM77qUkcB2xnneeGPYYA96w2m596nkMPzzi2ZVgqbg7uOfHXqvZpZNRmdLuR9VvXYyR2docW8ZbktIwxk5c8gnty3NezN57ZBNI+qXQUdKwtPTa2/sNzKcEAMOQeMYJxzWICRRm3u2bTIpSFXT7Eb7mYHOA7Ek9nHDd+cAV5P6bNrK7/ACMLNmHS7X1TTMeV3sckH1L8XfbwowKvAEiPD8R7eLlUTnrXPyS4/PSwxy/ta8VcR2dr6be2U9ssvcDK9iO2C3Ar2Vjd3NuHC6vexj8Kyt1AtrYewYjhgCUHBA4wT2ryf02bWV3+RhZsw6Xa+qaZjyu9jkg+pfi77eFGBWd6fyYtLtksonwYtKslzNI37vUbBw3KHnOcdsig4RrpHt4uTWvz5LG4Y3OoRRMF1m7hA6NvbKBaQA5wCf3gPRnsPYk4oym61NYsrrN5GN0VvAwWzgGDgZPcDCcDA9iSa81DiCK3u/ykT8R6XY/zrEj0mUn974OSCT8gc17eMEjghvEW3hYjp6RZ56kh7r1j3BOE55J9gDmgwEa8vaBm5Na14LLHmdS6JVNbvFXMMELbbO2H0OcEABBjgc4JJrCD8zeLAf27exriKJPRawbeM+wI9K8ABTnuTivb9hDJHZXyLBGCNuk2OS0hPw9VxwSdqc8nBBAFLlHjnFldqyJncmkWI3Mwxx1HHf4FJPqbBzgUGFstRHDpAzcU1r8+SygXzUqoI3169h9Kqnos4McD2APwDjhWB9zWH8//AMs3dv8A5FjbKP8Aqjsn0U598c5zr05Wsb2N1X4otIsOSfcdVgOeEBJyW5zxWHw/kr71Y+DStN/eZe/VYZz8AzyzDOeMUGY10jh0gZuKa1rwT+f/AOWbu3/yLG2Uf9Udk+inPvjnOdvNSs5kfXr2H1Mz+izgxyfcA/AeeFYH3NSbDTrm9ja0kjaQRH16dYFUiQjt1pidoyYyPUxbtjnil8LW1EVhcvFqs8Dfg6dp4borjuSSNxIw2d2TyeMHNQ3xvbrbka5W6QOZVzKW8JcYGZ1c+fgtMttLdTNekDWrmNMvPMenaxbfYDjePS3OQvOT71v80jal1bLGr36LtmvZ/Tb249+AAMYDHI+fBOah3bNLHBaaixuZYW2w6TZHIXbwd7jdzhWyOWGe4yay1A9TpW1+yXMqNmLSdNXaiH97cwB5GHyBkjPBANZ3ZgHQ9LdIbzKkK4p/7Qg58Z5Zep5rFWN1qbS4XWbyMbZbidQtnAMDJwO4GH5OB7gE1lbjzN5M6qmtXkXMt1dNi1t198DPqXl/l2yBxWGoeqeK3vvzUo5j0vTeIoyDyGIzhvjyACfqBis7gdS8htL5UvJTxHpVi2yGJvfewPDDLk4z25IFS4Wy1lbybzK19a0SsYlN3c3BQrq97GPxb24YC2th7lQeGAJc8gDjIHevLf8APSzSRfta8VcyXl16be2U98K3cDLdwO2QvBr2ZhNfR2d6i3cwO2PSrHMcEbY53N2BG5ycZ5HJA4qTbWE97OYbwLdiFiPIWx6VvAx5wzD3G5h6QxzjJrBcGiTr6W/tb1VlKi+s7dYJOtT9FoiXz2+eGN9Uugp6t/d+m1t/c7VYYIAY8EcYyBjiplvp3m4PvGe5imfb+JfagfwU3BiBFGcZGTj1AAHBA5qRJcW1ncGxto11nUYmPThig22tswfIO3OMDPcgnlgSKrkWfV52t55V1O82NJFZW8ojtYgFLZd8gEjcQNpJJAXJJAqrec4SLDPjHpA8m8itktoUPm77sh8s8yLk9PB0KUNUeSEyaVBHLORtuNUu/wCbjzt4VnxjDEHAA98KQeNVrB5xpNStbyK5kgbEmp6k/ThiYqzKI4+TnPHYqrbc4DA1s8wiXzwF7bxFeRYFpb20bGytyrgq+DgOuDjDqRgkN7ERmt21N4eu8eo3CrtS2hOy2tgRwMry4G5AdvbHqbGKNAAMW+vrFsphvI8a3Pq7S69/QDysBn7LN5LW5ufMaVbrNNGd82s6hIwQOUUEBcBQA2CoIJG7B3AAjZb2228mvVkSeXvJqF8Nio3sEQj0NzHgt/BSKstN0641Po3qLDNHA3TFxLG3krRsAiPdGrbm9UZ2xgsACWbYpIn3FzZ6ZNaSaNv1PUMHoXE0EYSKPurQQgN0wCVHV3k5iGJI/UpofXg/DZc4fufawyaVdTosBt3j5NHXP8YlRLLSyyPqD3Nra+YCst1eIJJ5Mn0MkQ+AkNCy9VkDKQyKRWFrfLDb3L6VFFBg9Ke/uZMSMCCBvkbcR2j9PbPeNciq7U9RlvNZm2PLrd7KxYqjl4gGP77HuM7CQNoPZmaoePM6l0Sqa3eKuYYIW22dsPoc4IACDHA5wSTUm0HOE1D4ai3MwOIHBTftLaZsd52fAdBxzwF7EELYLqSe1ll08KywSb5NSux6EYdtqtuJOFUAncw3YwARjRb+qKa8sfx5IWzLq992XHYIh3c8Lg8tzjAyK9Rheah0wi61eID0reLKWlsBxxnG4elOMAHPcmluj3Vzs2tr11CNscaDZaW5Gcc8A/AvGAp55NbcBoOvPC3WG8itCpUfVdvOM64fYeiyRcxSX1hG8jJhpNX1HkccehSDnlQAcFhnHyrD4fztj6sfHqupfvMvbpKc5+A44ZhnHGKfz/8Ayzd2/wDkWNso/wCqOyfRTn3xzlGnmmwXXV7q2xksdljbIDj/AAc8J7YBB98csMdfjrAyaVEAuMDWtFewN05VvrKR1X4ZdXv+SfY9JSeeEIAwW5xxWyFGhcahaytECMSarqHLvwP5pD3yoOMgkgkZFeSS+Ykd9x16+i5aSQbbO3GPV7hT8J54B4Pcc5eVa8uGvZXGrzxJukuJfRbR7T8KjgP8L85Veee9RJj5tecW6wMmlXUqRqWYJOPIczrqVrtenHK97p221iUtu1a+JZ5cnnpqRgtw/GCSO5BNTtM097aQzQsIDLIMXtynUuJmOOIkx6S3r49THPIzU21hSWZL0T21zIFxLqF0PQgUkHZGPbAkw3pQkYLE5qLNqUbXjx6XFDqtwIzFc39zFiNFxg7jyFGOp8BUFWweoeaodUc8lrR1n3J9/wC1bZZRojef3jysB0HHrYc3KTDFBZ200023TLd/52R5vzchPfDYYIwxJlSWfIxhchhW+a8xaNc6fa2ukWjk9S/nJMjtj1GMFmbdzJjlvcAg1Di/H1J3H7au0yJbi4/ocA7k/VR68H0j5A8VMsrRrmaS7l6WqSoTvvbtvy0QHxBFz6xy/J2jjip/DDJLjfXA/wDt4Aqs1q+0uO7l0gegA5CAolqrG1S6sVNnHI+2TU7kb55mPBEajJB9TfD3xy3BrfBbG0smv7e6fSklBinvpmLzXBYgkdMEhfUD2JYbOSMGs4LpbmSVtNQ6heomZdSuvTHAD3IDdgNzcYHbscVot9125urZZdSvVXL6hdHbbWx7kqGHIG48EcYyB7VYS4zNtcZ9J8GqEUaVvmPoOmBJ8hzIurXR9d6cDTahbXOlWUkG3rM5ka5y8foDEAjKljnDZ2/LcaubfVBc2FraMBaWM5MwVF2tIDgjdySQMqM844+IgVxp/NjzMX7RuPhnv7702sOfZA2BwX7Ee2QvNZ6fcXUG6fSZI7mRoehcXt5GFt7cblYCEtjZgkcYzxwMEg69XY2PuLH6efvfIKyn2jWFnXHtlbAchA9F9FWW3itI3SCZHk9KRnh5F/dVU/4s5zzuBbO4ttAfO81W+02ye1uJEW7kVlEMePwQSTvZhklznjn6nJNUFh46iu45LOzSGGd4RLeajOoSVnIRXbexJG5iSQDtB+HPBqVbaTeXNtFqN31YILlRNHJKuGkVhkP6iAFORhmIDc4JIIrkO2YsP+uI6469egXYZtoqgM2fE5a/HW0arS1vTAbltYu7CGaQlAXLxvJu3M/TLDgeokqQS5HxHivIdcuLg29pJaCKaSWJH6m4xzyBm2puLbW3HLYO1ickj3q1k0nqSRtaSzPOGUiWJ90aovpG1jguwIXJGFBODtA41aoXhsZbVZUkjkjKOEPU/DG0YJOCFYEZYj1YUABQMyFVlQxEnyj7+OVoXY2KiwNZTaQ5zjEOw9sTYbpHOTZem7d5HHlJA0SLcgljK2RH+G3Ax8TmQk4zk554PM+Ibv7y1JV0pjcWMESW9vcOBt2qAPb4jnJ9h3GQRgYJGUvJ9MuleeCGMMkNwSwjdyyvkH4j+GuN+7aeRg4xd6LCJboNMitbQnrS5RTkIC20Z+eDx/H2rZaxmzHfxga8f2up7TsmzVt7ukEEAtBm8xExbibEzF93jq1bSVsWXzMr3V4kzB5pGz6jDCWKjAAyWOSAC3G7J5qJVlq7YghjYoWDsVKNuVkVI4gwPyJib/XFVtKLnGmN7Feb2pjGVnBmEqJF/txc/wDR4v8A4pKl1Ei/24uf+jxf/FJUutipj4D6LVZh5qy0v+jt/wA//QKl1E0v+jt/z/8AQKl1zanzlbbPlCUpSoKSUpSiJSlKIlKUoi/W/wDJf8czeJPDcuialcGW/wBPAKFu5i4GMAcAcdz+8QAAtfZK/Lf8jP8A3Ya5/i9f+0FfqSvW9ivc7ZQ1xwMDpw8pjovP9pNDa8jjdKUpXWXPSlKURKUpREpSlEXDfbit0/gSFLGaGC7bX9EEEs0RljR/vW12syBlLKDglQykjjI71p8Tx6rDrX2aR61eWV7fjxJP1Z7S0a2ib9l6jjbG0khXAwDlzkgnjOB39KIvz34avtf1jRrNfDHiDU9S8Ut4Xk1PX7I6u8og16CSzlgtJ0d9tksknm4nt16IZOquB0wUufDeueLfEHinTrfzE0ei+J71PEFncQ3DJIum2zyhekC34cUiR6MZImXcx1C64HqEP2ulFlcb9oX+637Of/7km/8A3TqFcnq9zdQXP2naxd6zr8kFlq1rp9vbQ6ibe3s4ZLPTnlcuFJgiJctLOAWhjEskWxy5f69SiL4R9m/iXVr/AFDRbQX8wsYfHUthAkeq3N9HLanQJbkDzM6JLcxNKxlV3BUgpsLIsZql8CeIfHNx4W1q/sNUhn8RxeDry5v7G11m61e7TWQkZh6tpJD0tPlV/ML5VCAzEqEYQ+j9CXel2F3qdjqVzB1bmw6htSzsViZ12s4TO3ftyofG4K8iggO4M2iL4pq48Hz6p9m99pni3U9S0iHxi8Fndza5cSQF3025KxR3Bf8ANKZlVQWeU7nlgDBS0Q5lPEWoD7O9VvNM8T6nca0fs81O+8UqNUlmk0zWUhtzGpQufISh3vMRRiIZjYbfwhs/SNKIvinjq51/w9P4q07TNZ1O8W10nw/JNLfai8YCT6peLfTvMinyymEOXliRRCiAoEESBYdvqd832Z3N5ceLdMj0VdfC28kfii+ezktfKrmF9bMQlRfMl5OsNy71W13eoov3elEXJ/Z7JHrv2b2qyy6mYLmOeASvfu8rRiR0Dw3SbJJIioBiuOJJIzHIx3sTUL7DrS1sPAk1jY20NraW2v63FBBDGEjiRdVugqqo4VQAAAOABXc0osJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlK4v7TPtL8NeAbSWTVRfXl3Hb+ZNlYQdSUR7iAzMSscecPt6jr1CjKm9htr8q/an9tXiPxak1iuoPDZO2PK2gMVqUy2UcH8S5BU7G6hWKRTzbKwBFFfaKdES8q6lRfVMNC++/aT9vfhbQdNI8PTrrNxOGS3v4o+pYIwGdwkDL5jHqG2EsA6hJHh3Bh+YfH32l+IvFWtR6lcahO1xBvFvcNHGj24YklbcKM26kcHDNIy4WSWUKu3jL67u7+6e7vrqe6uHxvlmkLu2BgZJ5PAA/hWmuJtHaFSrZtgupR2NlO5uVhLGkqFHGQcHg4II5BBHIIPII7Vnb3d7Z8FnvYBxsOOqvywxIDAf4XPJO49irXNMkQyx5+Q71oRvWIlbeF1cWV7a3gY28wZkxvQgq6Z7blOCM44yOahXGr9TKaaiXA/8ASC34Q/THLkccDA7jcCKoNR2XqbJEAUdsfqDg+xGQDg8cDIOK2Rai8AC3iM6DgTIMk/8AOUc57fDn3PArLdjaLi/LWOsVg7QTY256wU/o75xc3Lde4GSHbsme+wdlGOOOTgZJPNZyOkaF5HVFAyWY4AqHezzPEyWsixOeBIybsfXFQorSJJjcOXmnP/Cyncw78D2A5PAxVraciXFQLoMAKcdV0wED7wtef/rq1pnWG9kNzp11byTRrtcK4YOO4BweDwcHnGTwaVpmtreZg8sKM4GA+PUP0PcfwqbWtaZCgS44rOKQSKSAVZThlbup+Rr13VF3OwA+tV15DPEweyuiJBjKy+sED90t3x375x7Yyc+2kouZ0hkYRXLfuSnGOMkA9j+gyT8snFXilNwqnVQ0HeW+S4d/5v0r8yOT/D2/17Ugt3cB8FEfkOwPrx3x/WPH6dgSMivbpobRhDEkl3esp2xRoHK4XJOwg+3OWHYn0gjIw6EupOBfvLJcOMiySZU2jK7WmkY8Z4XBwclccnFWtpSIHHXj9Oa0Ku1OOFhmfscPG/JY+eKTNFpNubuZcDqp2UnJGWzx27DGRkEkitOn6ZJqU+/rxXmwYDznpwRsAMhQMl8HaDtXGGBOM1Y6hLp+krDBcNBfSJ6IrCBWMScllLZILkkr8a4+L0tnIq9Zvry6lA1ScpEuBFp8B7IOynbwAMDAH8NtbeybI+s8MoiXH9rn7EDNy1JcZIsMzj5G/nhwaQpct9ZwTMbPqazeoSTdzKEjjJ7YGSqnKg5HJ9m5xVWiGRl6gN9NH+6OIYhwe3AHA98D6GtDtLjouOgoP8xEOflkn+7P9prb0HLNtt2CKN7RxcMoyASTnjGcc/SvonZ36MY2j8Ss6XcJmBy3QWuk8J3TwLHWmj44YYb4nideWUL15VMaiZjdTqdqxDHRjAPuBgH4f057VsFtPcu8krR3DIy7pJmCxxlsAHaDz25wDx3Ar1FitQyiNbqRuUaIbkGOSSGALdsHcAMZ4PBrXcTiaT8xI0sx29KOJQAijj24AAHYf3Y46dTsjYdmBdUbcwJdvWBIgNYbRiO9BYYJZADjWK1WpZtgpFw8cYdLW3+8J9xL3UzEKoXB7Z2gYHz+fJBIrTGxN6rui38+zBebm3hUe/8AhDGTn6+5rQ7rNHEsiAybgqwR5CnnGexyQMg55GaliKCT0X1xiBSG6cOTuxknPzJ7AZ5OOVHI4u39hPq0arpc50NcGgSQdy4MYGcWtAEAGYib6VQMIheqxuL9pONUukG2SeYAWsIx3wO4GG54HuATVvBpMNvfSTa5LLeXsIzLbyLtEa8H1buEU+vBPI4YRspBrQ2r+SaO008TiVTlYrXAkyO+HUExcb8qmW9RBdhjHlvpV5fuDcQpNDHwbeBunbQHIB3uP3huJKqGb+FfM3b5x7o9fYAeQ5rdfUDRvOMDWuJWOs6vPe2F/Y2KST28abpCr7YwqncN7DBnIbcw3ekHOxVX01b6PoPnTJf6xdhQ0HW89ex5VEKkr0YGILqTvw7BYxtPORgw9Wt7aPQrgpbLdSpE8ZkDrFaQSgMGWMMQGkw2Qp3OcZAX2tbzVbaPUzA8H+ybVkOHDgvbRtwMqjAKAN7rmQSE7VP4ZyBr1HxTDaIz9rmfWY6OUG1KlR1hA548s48ZPJXVo01qk95ojTaVbzxc61qbfmZISQ4MScELgsRtEcZ24Zmxmudn14PayR+G7V4jKhhvtUvLhiHRhzGznapQGQ+gIqnCko5AIqbx7m/u5otReXVNRaRnFlbkiCJ2OS0rDGTuc5IJ5By3Nav6X+Wl/aNwPVBYWXptYc+7lcDgv3B9sFuahT2RoO8+59I54T4w0cAr6bNzDX58z0XsbvPIt7bM19doR1dRvDstrcn+oGx2Ljgj2yF5rLd1p/OWUj6hcI3r1K9/Dt4OeNgJwCC4ODnBHA5qw07RLvWbYO225iQkbIyIdPtW7kM4/nGAk3bY8ucEc96k3GpaXDLDHo9vPrerouIZW/CjsQexjSMlUI3KNxdyCoYMhAq11Yb26wSR6DmbQPIZBykXZa14la7TQ2WUa1fSyRQvtkGqXsahm3fC0NuzLlfUpDsdnoO3JAU7Pv1llu18Kp0IJUK3Oq3zLubPxKZNinHMYCcJ6V9GcsYSQ3uv6iLq5nTV71DvkQuFtbbcScu/PUPIO1csdrD1YrZcXdiTDBb2qa/qix7Qij8ragj9xQNpUbguWJ+EHKEAVUWbxip3jlwHWY9YGQKqNS8C5+nXRctVpYyi5OoyZXrDqHVNSi2rt3ABoo/Y4ZCpYgHaQMYIrbaaht81L4ciaJGHSudW1KfLEc4GT/k8AY+HcvY1jFp95rGote3c33myyfzx3+Qhc9l3AMXPMZKqO2SxwGIs7MW73zjRU+9rm32Br242pZ2QY+jpoN20jCnClnIQkEYYVZVbDN597dB+3WBkDgqC7eO6e84f2jrjfDN3EABVtjpapaPqk8724Uhzql/CXkkXuphibgjhMMxBOSFyRgTLC7V7Ge70ueDTrNXMdzq056tzIqsgZQhJZiUZCAxRGKsAFPAj+ZW6lmmgs5PEupb8PPKn5O1LxsCihiVPIYhjy21SpVgcxjcTXmsS3PWm8U6gUIZpogLaKR1IcncSGORwfTn4uGxistdUnf14Hh/ygZNVraO/epflwH56ycoUnS7pVtnuNPcWKxIvmtduo2eaYbmRhEGzyUcrtBUMqhW9WCaxZWS3eawEbIzq8mranGpYugOOluBOPSeACeRn4QaXE01/cSXFxLJr+oo5eSSRiLSHnJJJ25JCd+FOffHOH8//AMs3dv8A5FjbKP8Aqjsn0U598c7DaYaST46MWymBk1bGOte55rOBunKt9ZSOq/DLq9/yT7HpKTzwhAGC3OOKQN05VvrKR1X4ZdXv+SfY9JSeeEIAwW5xxWLhJm9DNrd1bgckdOytgBz7gfuH5KQfevJ/zN404/bt7GuZZX9FrBt5x7Aj0tySFOexOanE46HOYt1gZNKa1rxXtgohkkvbF1gjBO7Vr7JaQn4ukh4JO1+OTgkEistPPQ6tzYskEW7L6tfLl5D79JSO5w/HJPuQcUz5nUusGTW7xVxNPMu2zth9RjBAAc54HOQCaubbQ2e7i1PXLgzhogWuJoVKIhHpZICyF0wHPUJSMgHBZ8Ka6tVrB3zjrDj4wMmpIGtenmqfRoJ7k40uGSJrlwv3hdKWnlduCsCrklyd/ALE57g4q/stI07RrM3mtNLaSPkO/Xj8257PufLi3kBLjZtdzsZWEZ2sdEmvILm4tvDtpI7ujRXl7cXLSI0TDLJLIAoaIZk9KrGhG0lXKq1U1uPM3kzqqa1eRcy3V02LW3X3wM+peX+XbIHFVOFWrO93Rlx8TMAaABUhA1rXFWN/r2oX+lJ5Zo9H0gS7jMU2h3wV3JGMkyAMy9QlpGCjdIcGquD02a3tp+RhZsTapdeqaZjw2xRkg+pvh77eWGDS3/PSzSRfta8VcyXl16be2U98K3cDLdwO2QvBr23R71pbiNW1W5wd99dDZbWwwCcBuGxuY4IGMAhavbTZTBaBGuM/+3g1Rx1r081lt6cHnLON9Nt3b16le+u4l3D9wAEg4Zjle4HcYNYfzX5m1/ZlvL6jf3vqupc/EUAyez91AzjJan9L/MxftG4Hpnv7302sOfZA2BwX7Ee2QvNexu88i3tszX12hHV1G8Oy2tyf6gbHYuOCPbIXmpdddZ9/Bqa1+PNZRN0N89tI+k2s6nff3frup88nauc4yy8qPbOc8Uibob57aR9JtZ1O+/u/XdT55O1c5xll5Ue2c54pu60/nLKR9QuEb16le/h28HPGwE4BBcHBzgjgc1gn4l5Je2P56YMDJql5+HDE3b0qeARuXGc9uF7UicddZ9/Bqa1+PNe2Si1tnmtnXRLSQbfNXGXuZ1OfgUe3qTO0D2OTilsxs9PeW1C6RaMGxcTKHu7kH2Qcccp2wB3z3rK3PUvJruxZLyU8yarfLshib22KRwwygGc9uABS3PUvJruxZLyU8yarfLshib22KRwwygGc9uABQ3mddZ975NQa19vNYRfltNd7b9j2hyVuJeby5HcBMY9PwcDA+p5rPHltN61qqaLZuuVndt15cgf1RkEAkISBgc5zisNP9U8txY/mpRxJqmpcRRkHgqDnDfBgkk/QDNe2bDpz3tki3UkRPV1bUM7VI+HYhyc8Lg8nJxjkUdidfX3k5NQa1rqvH/K2cc9t+xLKVSElPrurn3yMcqDtXjKr6u5Br0FLS2hniVtG0+QcSZ3Xd0O/pOMrnavyUbs8g15b+qKa8sfx5IWzLq992XHYIh3c8Lg8tzjAyKs7PTYRbyam872yptZtT1CMySuMAgxRHjB9GGYg4YgZIqL3hnza+pnrJyaFJrC7DWvDqoSQSWxgWC3m0i2lbpqAN99dnPZQBlSSq8cDLe+cVMe1tdAaN7ua3sot3qtYJd93MmDjfIuQoLIvCEDDMCykcptXkjheTw/CljbspSbVL05lnx7BmyzAhPhAxn91agQN05VvrKR1X4ZdXv8Akn2PSUnnhCAMFuccVCHv+aw9fHGD5uyAU5Yz5bn08M/QZypd7qMyRdGRl8PaYnMNtBGBczDtkjOQTsxvb6Alu9QiEtLaaCVm0bT5BzHjdd3Q7eoZyudrfJRuxyDWUDdOVb6ykdV+GXV7/kn2PSUnnhCAMFuccVhZfgSm8sPwY9xD6ve8ls/EY0Pcna/HqbnBIqxrQ0QNH1v1l2QCg5xcZOteA5r1VFpp7R3LrotnKPXbrl7u4AwOc/CDhsHAHJ4wa8m/LaaiXP7HtDgNbxc3lyOxL5x6fj5OB9DxWennodW5sWSCLdl9Wvly8h9+kpHc4fjkn3IOKWEZxLJYHoxyNhtVuwTLKTweiMZ3H18DJPuQcVkmJJ19b9ZdyCwBNhrXgFhN+W01Euf2PaHAa3i5vLkdiXzj0/HycD6HipPlLmSOO0W2+64JiuLK0/Eu7gMcesk/Dywy2AOxB4qZZaZbWFi17dXEliZ03tdXCg3JJQnC5+AnvxvJDdwRitL6nI1hNLpcf3RpszFJL24YtNJkjO0LyzcHnnO3OQRVXxC49zPHh+T5notwbMykJ2gwf5Rj4/y6scVlfpYaPboLmdbNZArDT7VC7SLuYN1HOC2QeAfT7YOCDq1K8u5RDbai0umWToBDptmAZ5MgLzgYGc4IOM7cYJ5qPYCDy3nEkk022beJdVnQSzzSFTwiZyuWJBKnOATklSDIhuLuLTiumCXS7O4cibULlQbq6EhQ7BtG5hkBgBxlcgg5JbsG9zmdG/m7OFCptDqg3GDdbkPfifG2S8ube2tbOJLmd9NW6VSml2MZe4kBLqRLI2DnJBC+oEMRwykVrPWuJhb3SxaXA8ap5GwVFnkUKFTqHtkhxneQWPtk5rdbWZjuYjaRyW0ly4WOS4QyXk7scEKBzk9QcRjJxgsp7dJp+jrbXaW2oNe6e15/N2kDxm9mP73UbLCEguM+hn/DbqbPSTVV2hlISTJ1qTJzIUm7OGmKmOQx8cunoqXTdPurhZNMs4H3bTINOs1OQpx+JNI3wKN6BmlwoAOV7Vci006109uvOLso+LeCNOnZJJ8ShuqpkmYB1PSZE5j4jlXg69R1m3tbYxQSQ6bpkn4gtw0rRNIQdzk9TfK+XxvQnjaRKVUR1zr6jeSRKwm+59PKsI55VHUZT36USgKoO5CdijkZLE1QGVa9zYev79JPMgqT6oA3TYZDDx/PSyuPFOsQz2cVpd3DzymMLHaKpLId7FI40PEceGXCupGMbY4yuKodXnmnWNNTmkhEgCx6baMWmf0gJ1Sc84EYGQTjsBzXlkfLWZe2ZNEs3yBdXC77qdT/AFAAPTynw9u4J5rCL8tprvbfse0OStxLzeXI7gJjHp+DgYH1PNblGi2jZuev2EnotZ9Zzxu8MuGuZ9V7eMEjghvEW3hYjp6RZ56kh7r1j3BOE55J9gDmstQHQ6VtfKkEW7CaTYtl5D7dVge5wnPJPsAc1iim00zq25XR7NwWS4kYNeXAzwFAxgfBxwPfJBNGYWmnrJbIui2co9Fw2Xu7gDJ4x8IOFyMgcjnBq0YiM9Z36S7mFVrWgF5e/gSizv8A8GPcCmkWXJbPwiRx3J2pz6m5yAKznXpytY3sbqvxRaRYck+46rAc8ICTktznitiJbWmnR3ayto1nKCE2jfeXWCpzn9xSB7HAPcYYGsiLiCGCKGCTRrIgoAiZvbvaS3sMg8e+AN3cjAqO9lrpjfpJzcFNrJMZ+PTXoVjcJHBKbK9RmyN0ej2AJ/dBBlcfEfSM9z2I44pBBNcytZ3gXbu/2u07CoGHfrMMgD0fNm54x2qTaWPlJUgiiktOoTttrcF76dQM5JXJGTGeF2qM96n3M9hpUbJf3Rs4F9UdlZ+mSTns7jnujA7AFO4YkNUuqxZtzrDU5uW8KDGAmsY/pHueHS5GG6FotrZmiFqwF75cBZLO2Ui1tx7mVgGJOUYgHLEnhcmmoX9rbmO3mEesagj+mzigzHGRw2BlgwwHyXBbDDAjIJqHqOoXMls1tfXDaRpePRbLGonmB4OIxgR7thJwFXLc7sk1Ft45IrZ7WSNtItZlBaBB1Lu6x3B9wPS3OFX1diCaNoz3nnXH8geJUH7U54+FSEDgBnwte/AEknJbdXnnvJIo9Yu5NRukI2abaOzYIAB3yeokgKwI5PPBANJbSe8l6V0nmugodtP0/wBMFuAwB3kZw2S4IUFvke1SJYbfS7AQahNDptu8alrW3YSXFwCAfxHHzO8cYAzjNaNVuJfKKt4I9DsGOVsbU5uJFbuCCRhfj7/xBOKsYZgMw1hHtPNyi6k2nLqxk5D3PDpjiIGKkzNbJMlnPbrql7kGOxs/RbW+Mhtw5Gcsxye2OcZFRb2Rrm+jg1P9oXTkCPTbOTbDGRwd7Z4YZY8Zxjk4NablTZ6ekV0V0i0YLm3hYPd3IPu5445fvgDtjtS9YWtskNyi6JaSDd5W3y9zOpx8bH29T43Ee4wcVljBIjXSP/Xxcq6u0OcN3ADhw/fmbrx/xLyOyvvz0wYiPS7P8OGJu/qYcAjc2cZ7ct3rPb1p/J3sb6hcI3o02y/Dt4Oed5AwCC5GRnBHJ5pMvQ2QXMb6TazqNlhaeu6nzwNzYzjLNwx9sYzzSZehsguY30m1nUbLC09d1PngbmxnGWbhj7YxnmpzMRrpHt4uWvrX58lh/S/y0v7RuB6oLCy9NrDn3crgcF+4PtgtzT+l/lpf2jcD1QWFl6bWHPu5XA4L9wfbBbmn81+Wuv2Zby+kWFl6rqXPwhycns/ZiM4wFrexFsi2d7L5G3Z/TpdiS80ufZ2znJDLwTyBwBihMYeH4j28XKTWzrWsAtU+/UWitpG+9bkLlLG2bZbWwAOMsvDY3AcEdiN3bMjS9a1DTJ98S2+u3rWTQdBLZJIrRSVOQApVjwoyuMYIyeCI10x8obO8xYQswMOl2gBmmbA2725IPK/FycfDkCvJ/TZtZXf5GFmzDpdr6ppmPK72OSD6l+Lvt4UYFYLGvbuuEjL9va2bsU3t0y031q/gF9B8O+ILPUpIdO068W4ueiLq+uJ5wqIdsWdm8HO1uww74HZTkVFv760eBBauk7tIsxkVPwzxn97LSck8v/AYJrg9UWGKBfPFLCNkwun2WBKwAJUzMff4eWBPJwAc1c+GLs2t5Df+INNt4rI2DLaRJuw5BXY0iq3U24J9TMoAO4E52vzn9nspj4jL8s/v4WAzXe7O7S2p+0NkbxHHlhe9scSReMFLtY2uNcvJppCEEEJllbk5LS/2secD9TwASJ3nGWVOkZIYUIwkcmDjIOc45YkA5x3A4wABrv8AVYtQ1q7mtk6Uc1rb4VWyuwPMQPlg5U4UImeygAY01Eguu8RYW8Au7X7RZRZYDel1hgJJknM85ww4OGy5maeYyOAOAoA7AAAAfwAArXSlSAgQF5kmTJUSL/bi5/6PF/8AFJUuokX+3Fz/ANHi/wDikrY6LfzjT4yHBIF1g52R4yQflu+Ee/qJHY1Y8XvhA+irbgrbQ3MunRzldqykunOcofhP8Rg49s4qdSlcx7t5xK3WiBCUpSorKUpSiJSlKIlKVX+ItetvDMyx3Ft5nUviW0c7Vi91aUEHgnHo4JGTlQVLSYx1R24wSSsOc1g3nGAv0L/I4uIf/pgeItOiAMlppkXmHzn8VpMlO/7oCgjAIbeDnAr9TV+Mv/ye0stx4z8VzzyvLLJZRu7uxZmYykkknuSfev2bXruy6PwabmZH2C89t1T4jw7Me5SlKV01opSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlfP/tL+1nwt4Jt3jluU1HUwwUWNvIC49RBLNyFxtbIPOcDHNU19opUG71R0DXmraVF9V26wSu9mligheaaRI4o1LO7sAqqOSST2Ffmf7bv5SCo9x4f+zS4trhlJjuNd4liGQQRbYOHYE/zhygK4Cvklfkv22/a34p8eRw6NdzpZ2M7FmtLUlVEYUK+45y2c7eTx1Gx2r55XHqdque2aYgHCcV0aewNae+ZW+7uWndwsaQQmQyiCLIRWIVS3JJLEIoLsSzbQWLHmtFKVzXOLjJxW8AAICUpSorKj3bzKpCL6ccsO/wD5VXkknJOSatJZkj78n5Cq65QTMW+DPsO1bFIqqoFHkmA4Xk/3VoZmY5Y5r2SN0PqH8a0tKo7cmttrclrk5rfHK0fv6fcGthu1c7U4P1/0VWTXQIwF49zmtazKw59I+dT+BNyofFiwVo0rc5Zjn2FalNzK4ihSUs3ZEUkn+ApFuiXqXLhIweQzYb9P8HuPi/UA9qzmvJJIC2l20cVvld1zM23OcjPPLYIGf3dy/CDipiiQbha9Tapszz4fnw8wnVgtQGvnByCQFYbfbHI5bvyF9j8QPFa7q4u7gxwyxG0tQ+I4RzO3qxtjXna2QvtnOGye9bILa2kka4J2IVDPqFyuSSQMBEOBjOCCcYGRk8ZjS34jlmOj7ljZcSXc5Gee43YHzUbe3A47k7AphvzCNax8AtMuc8yLn0HSPbxK22sUGlREXzvaW7biRCdt6eAQrMRgDsTtBweDj1EbL/V7qXThBaLHo+mkhoki4klI4BABySRtBJOfmxFUMUoM5eM9aY8G4uMkDHbA557cnP6UtxHbyb9plUqB1JV5QjtgHsO39nyJFdfs/sTadueA1pDcSeEZ3x6mwxIaLqLixveeZI9Og4fXmVNf8qirboLQSKdrZ3Sv7545HwjgYHP73asLaNem7odiMuCzEM7Ngdvp9f8AU5IgQMEYsAMZc8kZ/wA/6VkjsqbfSeQclQTkf/R7dq+09jfpdmwMmmRPS4wMEmTvXN4nhZtloVdoLyiQx9IuJERyTuXkscdvbH07/P6VjMlwo2GRogGyABhlPpyfpnA547D5UByAfnT3xj+Negq9mUa7Ph1O8w3jzwLYjEzMzPCypDyL8UUbVYRHpgtnhjvYe3P0PP1PNeqHkIgtwsKSld+9xlj/AITHAH9wFEePKsoypI/Ebt/Ae/II9x88VjG7JgxkxE/vdm5HOPl2z8+SK4b9l2CvU/8A16W84XBmGg2AvgYggYuaSR3S6VdvPAuYWVviCUMUCBcMu5Q2TnjIPGDx8/lityQzyzQ2kaOryvhNg9Z4wcn+BJ7DvnitUCRdAzPJt3syhGDF8gZBAPGPbvkZ7VsSR4Y5Y+q0Egyg2jDbsjIPIPAU/PBHbnNX7Sw1aE0XAuFgDO7eAIA3QRJGMwSQDe9W8ZgY61aFP0aG0iY2txGz8tGbSF9hmIXl5JAw9C5cnkKAMk44q01e4tbG2QatNbbV+HS7PIjw3xbmQpn9/hMLnB3Njaeb0+5uUSVoLzy0cqGKa4Zs4XIJwO5J28d+R3yRjO3IS0N1bqLWJztk1G5y0rse+xRkg8t29h3BFfBP1P2XT2TtAtpmGkBwA5jgZNv5cXRC62zsDxvuudYZc4jmSnim7u7m3/OCDToWRBFZQxqGKhs9lACjLO2DjnPGcmpsy9DZBcxvpNrOo2WFp67qfPA3NjOMs3DH2xjPNVMhVoY3tUMG8Oxu7gky3BxtYKozj+cPbvjvkGur+7LfS4PP3m/TY2b1yzShr6XcPorCIjc+QPWdoBC8sODVc2k1rQM4HP19z0Ww6q2mY48AMdeQzKhW1hdTzLZraTadbSx7vI2fquJF7bpHPwplzkuQBjGPepkQ0rRW8vqkMMrSjA0uwmckk9lmZcPIcSNwHVfSMbgSBFvtRkkhBsYLfQtNdup5iZM3ExPBYZLO5xIcHJxk4YA4qRFZQabE95dXb6PFMxWTzGW1GfD4fjBEY5PIBbKqSMHNUbj6g71hkMZ63v0l3NVue6QXmMgMfE/aGjiSF5Pdarrd1HY6ldT2wf0W+mWhBlEZBbaSTiJFVvhO1Qqn0qBS6isNKg8lqLW8+7JTRrF2bMhxtEso9TNz2B2napUtjbWKX15PDDZacn3RYz7QLh4d93eSEYzgZeQkyZBGcZOCB6a22WnWehxGXUnm0aKVSABIj3kq/Jjz0j6l9KoWGw7tvBNrWNDYaIHK30m/9zuihUeZDXmP6RifG0DyAOJIUdrfUNWj8hIpijwZY9JsV9aAuWzKxG2JQXUnOFA9gRU64i0+yt0065tWv7lgX+5tO+BSqlsyuh3yYXaSwKjK5G8DNb5ZmstNSG5ZPC+k9VyLGPcbuQq4ViwbJQkFvUd7rtHGwqarbie4stPjtzbjw/paheoqttvbvpswyR33ksfi+Hdx6OKqFQYMHH15ZnpJ5hN1zxDu6MhY+dvSBzIUnVLxbkxLq5k1CRrdlt9FsA6rEuxXXqYww2AkbQoAKgjcu4GLrN0kkMcWstIkm50t9F07aiJlw679uRhiW9KgYyGX94VXoptNM6tuV0ezcFkuJGDXlwM8BQMYHwccD3yQTRmFpp6yWyLotnKPRcNl7u4AyeMfCDhcjIHI5wakKY3gZm+s75xLsyFtNYGCAIGvTyHVZajNMrQ2GpyyLBFhbfR7RixCkkhXYccthv3iS5IAzSdenK1jexuq/FFpFhyT7jqsBzwgJOS3OeKxBS0toZ4lbRtPkHEmd13dDv6TjK52r8lG7PINZOvkIo3Eb6HZNlSx5vLnHJxxlPhXjhQW9wasHADR9b9JdmQp61oDkk69OVrG9jdV+KLSLDkn3HVYDnhAScluc8Vh8P5K+9WPg0rTf3mXv1WGc/AM8swznjFP6B/yLaH+N9Ov+dclP8FRn3qdpFhfSPLa2UU+lWgQSuEGbqRFIG+RifwkGDl22ou7nIOaw5wY2Sba636Sc3BDz1ry5KFM79COyvGaV0O1NIsD6QAed7jdn4WJHLZOcjJxYWmi32o2UXnVjW1tpSi2sLdO3jZcFg0o3F32hmMab5SCSByammLRPDltNb3wiZZBk20crEyAekrKVwzk7X5jZIwSuGlDECr1HULu4ib70ePRbNogot4YlE0yjPpCKFEakhzwqrlySDuJqkPfU/2xAz+wHHHn/VdRknWvWBkCrS8vtO0iODT7RF1HUrcjpJZs4WJx8TxADKEfiDc+987XXpHOKTWJpru/H3tLJf3cjmT7usWOwPnLF25O8kyZwCfqBTPltN6N0yaLZuuGgRd15cgf1jgEAkOATgc4xisJvy2molz+x7Q4DW8XN5cjsS+cen4+TgfQ8VOlSawyLnPj6fRvmFmANa1wWdwOpeQ2l8qXkp4j0qxbZDE3vvYHhhlycZ7ckClwOpeQ2l8qXkp4j0qxbZDE3vvYHhhlycZ7ckCsblTZ6ekV0V0i0YLm3hYPd3IPu5445fvgDtjtS9YWtskNyi6JaSDd5W3y9zOpx8bH29T43Ee4wcVYLxGuke183LJ1r7+S8f8AEvI7K+/PTBiI9Ls/w4Ym7+phwCNzZxnty3es9vWn8nexvqFwjejTbL8O3g553kDAILkZGcEcnmky9DZBcxvpNrOo2WFp67qfPA3NjOMs3DH2xjPNJl6GyC5jfSbWdRssLT13U+eBubGcZZuGPtjGeaTMRrpHt4uTWvz5LGRHnkayuVa+u0J6WnWY2W1uT/XK47FzyD7YLc15/S/y0v7RuB6oLCy9NrDn3crgcF+4PtgtzT+a/LXX7Mt5fSLCy9V1Ln4Q5OT2fsxGcYC1nu6cHk7yR9Nt3b0abZeu4l3D98kkg4ZRhu4HYYFOmuke3i5Na/Pksbh3vWit5GbVbnA2WNqdltbDBAyV4bG5RkEYwQWry4/PSwxy/ta8VcR2dr6be2U9ssvcDK9iO2C3ApP6bNrK7/Iws2YdLtfVNMx5XexyQfUvxd9vCjApP6bNrK7/ACMLNmHS7X1TTMeV3sckH1L8XfbwowKyLRGuke3i5Dz1rn5LO4PmbyFGZNavIuIrW1XFrbr7ZOPUvKfLtgnisJvx9SRD+2rtMGK3t/6HAOwH1UejI9I+ZPNZ3p/Ji0u2SyifBi0qyXM0jfu9RsHDcoec5x2yKkwaXqGqlNPhtZI12b/uzTx6kXjEly7cRgZjy78DOeOajvNYJJga6els3Ida+/ko2PM6l0Sqa3eKuYYIW22dsPoc4IACDHA5wSTU+x0q51K568ixaiqZWOT1Lp1swAOxWAO8gdP0KOzc+5EnUB4f0zTora+WW8vJkwmk2LGOGJ2HHVYHfM+CnPoAZeBIpOYHiPVNQv75I9fupGCbUt9HtDwic7IyVwqrkLhVzgN6QtUte+pG4IGf2H7DmQVMQ096+uOp5Bbre+gg1Iw6Tv1+/SMCGSWJY4bYqTlo1ztXtHyPlkMN2KgvK15PJNctJr9/EWZmL7bODvyScA/Bk9lbPuea8nXpytY3sbqvxRaRYck+46rAc8ICTktznik69OVrG9jdV+KLSLDkn3HVYDnhAScluc8VY1jQZGOfLwi3SG8yjnkiDhrV5Kw/n/8Alm7t/wDIsbZR/wBUdk+inPvjl/P/APLN3b/5FjbKP+qOyfRTn3xy+H8lferHwaVpv7zL36rDOfgGeWYZzxis3bMUdjfyPIyZWPSNO5HHPrYE55UkjJYZz86sww0OXLpAzJUNa1PJY3DvdXO/c2vXUI3SSOdlpbkYzxwD8Dc5Cnjg0dReah1C661eIB1biXKWlsBzzjG4el+cgHPYmp1no+oapDDbTQdZIJAq2Nqwjt4PUqlpZjlV5bnJLDeDkZNZTXOnW1pBZXFp943sJKx6dA2YUI3hmwoJJxz6izZycDcQKvigd1lyMtC3SBzK2WbOSN+od1uZ49Bx1gtltpU11N96Xri/AjcNe3EYFpGVC+lVO3qY3ZJBAAbdgmjalBDq8h8OteX9xGGS41C8kCwhepvDYX4FAHwhsZXI3cYgXYlvb620++aO6uHlzHptk6xxI5Iz1JDwp+PPfHJ3AGvLoRTPHZXyNdXhkXoadp0oS3ixneJODhiSckHjBycEERFPe+czbDhHpbyb1KydpFO1ERz4+fDwvwMrKCCaeWS78v8AfMyuVe+usrZw7cF1XnDgbyfbAwQPnuMkX3u8+iTXWpahaMWOq3UgjityHJWRFBIXAOcZbBUsuRwM4dMnvp4l1HotAGMa2luWjtIZP6rMoJ6nqYlVDEdyQoJE600uS6uQke65to5TGA4W1tYHwGK7gSBIodztjMkhCZHuKi+qwYnh4a5WF+KrbTAE1DA9fAa8FU2lsLx5Z5XN/dbA7Xd0hEUCEd1RsBlG5j6to4yoOCKvrbSSbIanqbT2ttNEM396ELMJMYMULlDJGd55bbH6CVy2FadYw2VsWae2h1O4hJYPLHutWbdtcQQMoVyDI6lnD42gs0ROBUXmtyme5tbZbi91WSYykxsQ8bknczOuOmCZCTtJbIIaRga1nValZ0U8B9PYdQBm1bDXhje6N0Hj/EdeHOYVpc3ltaW0q2cFzYySIYr6a6lZp5I2H83I7hI0jzIfTsGQEYxSelhR6jrMl7LK+iqfL9T1XE56dvEN2VBLHMhUuCN+7aR6FAOBVf0v8tL+0bgeqCwsvTaw593K4HBfuD7YLc1nM3ntkE0j6pdBR0rC09Nrb+w3MpwQAw5B4xgnHNbFPZGUzJudaBJAGF1rmsYhth6+axDvNdm7s2bUJYyN2p3p6cEJJPwKeBgupwc8jhaytz1Lya7sWS8lPMmq3y7IYm9tikcMMoBnPbgAVhcfnpYY5f2teKuI7O19NvbKe2WXuBlexHbBbgV7Kxu7m3DhdXvYx+FZW6gW1sPYMRwwBKDggcYJ7VsxbX4t/a3kVTrWieiytz1Lya7sWS8lPMmq3y7IYm9tikcMMoBnPbgAVhp/qnluLH81KOJNU1LiKMg8FQc4b4MEkn6AZreYZ7+9UCNdZnthiOK3ASytwQxCluzcKOOM4xk4xS5WC51CKGEya3fxjesMbKllCNg9IHuFIHuA3AODkHG8MOWpwt5N5FS3TE615le6bDl1u4o2kVm/E1nUF9KruKho0Y4JBUYJOc8HA7YW8u3rX+jmUyRDbPq99JnHpwwRcHvgAcFgGwe+al+UvNTvpLu5A1qfOVbeRZQMckYb9/4RkAY75JNW+j6ZI8sV8pa8gWEiO7uI1jiAAKSeWjLATEMqrhAACw3ugORRUrtYCXHWX4sMmlbTdnIAc87o4ZnmB7/9yp9NsoAs99NcMhgYGbUrxN0nDD0xxHOG2hSC3PPA5FWpik0a3nkmW40ws2JLq9K+alZAwK7Xy0YIXGSCfUMRsORkNfiiu2/2OW99qusxsQdUknKmM9iUK7UiDbASq5JDMvVdSQeZ/n/+Wbu3/wAixtlH/VHZPopz745gG1KxPxLDnqw62yaFn/NNpiKTY+p6n2Ec5VjPqjvHjSt1ppxIEuoXoBaXacgjPMrAxkjIJBYhQg4qDA3TlW+spHVfhl1e/wCSfY9JSeeEIAwW5xxW+0szeNG88qX7wsAZpAVsLZAcEgDG7AT2G0598c7xfKbovZO2sX8QIe6uFxa24Iw5xwBwp5HfOck1cN1ktaOv5J94H9JWBRc6HVnboOGfgMvIc1hb2rWhGpmYwIXaNtRvGDTthRkpG3wghWAyGY5/XCC7ZLYyaWsFhaAkSapd+qW4YHJZVPdvj4xyPkagz/mbxpx+3b2Ncyyv6LWDbzj2BHpbkkKc9ic1nnzOpdYMmt3iriaeZdtnbD6jGCAA5zwOcgE1Ism7r65+8DJqido3QW0hug+Z6n2Ec0tdqxSzWRS2hOepq95nqSk53GIezH18DJI7kGsNP4gluLT8pE/MmqX386xI9QiA/e+PgEk/MHFeqxutTaXC6zeRjbLcTqFs4BgZOB3Aw/JwPcAmlupudQllUrrN3CD1ri5YC0gBxkgfvAevHYe4BxUzgZ15+8DJq1pnWtYlZWQ/Jm7tFSyifIl1W9bM0jfvdNcnDcuOM5x3yKwg9Nmt7afkYWbE2qXXqmmY8NsUZIPqb4e+3lhg17Epu7m4KFdXvYx+Le3DAW1sPcqDwwBLnkAcZA70tANQmneNhql4qbpL27ytvbKRnhT3GS3cADAIGAaHiTrrPpPg3BAJIA1r9ykaPFaLd26tp0TkdXU7wZnmLDnYvJGQzHK9wPi4NbAkUMK3du33XDNljf3hEl1MCMEoo5HxckYyMHNZQE3MklxZrLql0FO/UbwBLe35BJRW+W7OD2xkDHFaP6X+Zi/aNwPTPf3vptYc+yBsDgv2I9sheaxcm+us+/g1T7ref09MfDzWzciYntwNJtZAW8/drvupiRglRnPO4cr9Tn2ryJuhvntpH0m1nU77+79d1Pnk7VznGWXlR7ZznisY3eeRb22Zr67Qjq6jeHZbW5P9QNjsXHBHtkLzWJuBPqCtpnX1jUgcm7uE2xwgnAKqThQGcct6QQMd6zuzbz/M/wDt4NWBvPda5OrR7ea9svysRktf2LZyqR5y49dxMvtsUY4O5fhHGM7jivNINxMjQaHFHptqxZH1C6+NuQNu8DgncnpQEg4PzNbfK2trerd6rLJqOqly0lsY/QrAHKle7kfLAQFCpyK3XMl5qMnTuyWZBsFpE64hT90Mw4RcEgBADtPvg1guB8eJ/Nz1NsIC69DsptNoqbU6B/KMfE4N6XdE2stWmx2unXBTSozeXedpuJYwDFySGUEERMOO+WBTjhq3WIuGme4geOd5Bh5V4gHbOO7SEHtyBjIBXGKk2+np0VjuVjaNBhIEz01H1B+M59z8gQAc1PqipWEniTx1rqtl+2Q34dAbjeWp8SScCN0qNZ2iW7PJndNL/OMOAeSeB2Ayx/t5JPNSaUrXJLjJWklYuyojO7BVUZZicAD51rSZp5GisomuZFO1ipwiH33N2GOMgZb3wasLTSVWRZrydrmVSGUAbI1I7ELk59j6i2CMjFRe5rPmWWguwVXZ2t1e6hLcW2I7WSKNDOwIPBc5QEYbhhhu3OfVgiuitoIraBYYU2IvYZz9SSe5JPJJ5JrbStStWNTkFdTphiUpSqVYlKUoiUpWcEMs8qxQRPLI3ZEUsT/AVgmLlZxWFelQttNdTOsNrAN00752Rj2yR8+wA5J4AJIFU2u+KdI0ctBHt1S9AyFhlU26ZHG6RSd/tlVxwfjBBA4HX9c1HW7kS307GNCejbqSIoAcZCKTx2GT3OMkk5NdDZezqu0XPdbn9h7/AFWpX2ynSsLldzrfie2Xw7fXfh+Wc3EFzDbebddgHUWYlol7gjpDDtg+s+lWUGvmq96ubP8A3C6r/jOy/wCyuq6T7GPsr8UfaZ4ggttH02Z9MjuUjv74nZFbqcscsQfVtBwADyRxzXb2WlT2UPAz8TYW9bBc2vUfXLScvDEr9O/yA/BOr6XpGreMtRhmtbbU40gso5I8dZFO4yg5zjPA457gmv1RUHw/pNjoWiWWjaZAkFnZwrDCiIqgKox2UAZPc4A5qdXS2ekabO9ibnr+MFoVnh7rYDBKUpV6qSlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUqFrWq6bounyX+q30FlaxglpJnCjgEkD5nAJwOeKi5zWDecYCk1pcYAuptc/4y8ZeG/CNk11rupw2x27khzulk4YgKo552kA9s+9fFvtR/lDiGY6f4FjSXbkSX9xHkbg/HTU9wQDyf6w4GK/PWuavqeuai+o6xfT3124AaaZ9zEAYA/srhbX22B3aAnmcPDP08V1dn7MJ71W3LjrVl9Z+1X7d9b8Red0jw8PuzR5N0XVA/HmjOOSf3M4bgezYNfGpHeSRpJGZ3YkszHJJPck15SvPVKj6rt95k68ugsuuxjabd1ogLnrsk+I7vJ7W8OP7ZK2Vr1b8vrLXJ/m5VSFz/VbPo/gSxB/VfbJrZW/i1p5D6LV4kc0pXhIAySAPrUaW59ox/E1kNJwQkBSJHVFyx/h86iS3LNwnpHz960sSzFmOSawlkSMZY/wq1tNVues68ZlX4mA/U1ClmmltZLiN1RI5FQqD6iWDHP6ek1Ckut3pI5+fzrb/AMs8RvcVrjaGEkN4KwmmWTKgjb7/AFquuFDD8I8e/wBawIlkIUDcT+6P89ZvJFZMgn3yTMMrEBkZ9uP3u/vgZH7wrZp0CLha9WuBbErRDavM+MbRnBdgdoP8P9FbVkgEhgsF8xPtJVsgY4zyc4H0wScjvzgFlmu72AXrBkPa0izvIycITxtXB7ZAx2x7ZXKR2qiK5ZE3YC2lsfV2x6yO5wR784962wNa9sOJWk5xcYd5a94HJaEid5D6o71lPpCA9FCCMHn4uD2weM5rB7iIMmwNc3CjCBTtSL9MfqPf27itc0ks6GKTEEQ+G3iAB+Y3H27+/wAu1e9H0bCoVM52Dt/H3P8ArxXa7L7E2vtAg0GwP5jYeH4nmVW97W/PrWgs57iW6mEtw63ciZ2qvESe/PHq9v7Oa8dDK4eY78fCuMKg+QHt7V6i4GMYArIj3ycD2FfRex/0tsOxN+I8fEeOJwB5DAdbnjyWrU2hz7CwXjKC+4DB749qwVihJC5OMcqD34963+6nA4PI55rGReCflXonUy0uc0R7j79VTjYrRGdjbHwYyRs4+E/L/wAP/oVvIBxnPBzwcVpYBgQRxWVu7EGOQguvcgdx7Guj2fXZIouEtdhPnu+GLcgCLQFB44rdGjucKNx7nHsPrQxly6GPeFGWwMivD8JIIz7A+9YvyQMMcEHg4ro1t+HNBEYQQTOcm82yHUqAhSfJTdA3DhIowDskc8P9F925GOO3Gcd61JGX9Q2ZBxywHf8AX9P81PQ4CgtIVHK4+E4z9eAc/wCfjPGiVFkKxTBi0ZBCbiRtzyCfY9+O/fmubtO3VabCKe66o67QZEwYwuZFpmOA4LLGE3JtrXspHVIkM0dx1iTgupJHIxg5+ntWvqPJIWleSRz+8T6RycgD25P91Y7QWBVsKGJ2rgLnt2H8f7TW0JvbaQki7SSpbYCMZIz/AG/X5e1QpbI9jW1qtNpfTHdLYEtgEiQAAC6QBAtBjEKRcL3sVnAZJLsMIobiU5Zmuf5tBznd7YwMj5beBVhZ6a12Jbu4uIbhgDuvLlgY419+nH++M78MQqZXvwai2EsUFzCfu9NQnbOyJsMuTxkgjHA3cnI5HbGa91Ce5u7oyavLNqU3VWLy0TFYkkb4VeTtu+IDufTyeDXxb9eUmU+1TTpWAaAAOAEiByGHAfRdDZjUdTxgTjx+3jc8uK9a96o1D7uiN8/R2PezgDYm07mAb4clpBtXAwBw3JNlZ2SXirfXLtOHA6mqX3FvECW/mo2x1OdygHChgM7QarJktbWyOnyPJqt5AjL0oQVt4cEYfsMnk5LA/EQQMZq6W11TxHe3P3ncnULuIjqRGYpa2xPA6r92YZbCpuYhCOfbxZYAYboW6W8m9VfO40n5RxJxnAeOUyeELVJeRM8sujK97IytDPq2ogLGiOFDKoPpUZY+nGQGZfWDW+10i4dIdXvLgRsQrnUdRyqKDyDBEcFvj9LMAmV4IzW21khj69tZ2tt4gvImzDsjxYW2UJ+BsISSZcFtxYKvwNmo+oXkV1eMslxJ4k1MtvSOMHykTZUhiP3gCzDcxOQcMFNVvc1vdxP0HPC3k3/koBz3Hdp25nE+eHjLse6IUtr/ANXmdFsylu5VJdav2DSBHLg9PftGFywwgUH4WByCYFtcNvmvdFKPKrDzGs3snTCs0TIVUcYX1EYwR6gGBG01o1GQ3986XUieIr9gyxxW5dbe3y2d+4YLd1HOOM5OQDWiVjd3NuHC6vexj8Kyt1AtrYewYjhgCUHBA4wT2qvdLh3tD0t13W8irqVANv8Af1kyTwvJEcFtgdZZ5J7FYbufcWl1i+BSJDxgKp4Ug7ce+SeMYxp0/wBU8txY/mpRxJqmpcRRkHgqDnDfBgkk/QDNZ3B8zeQozJrV5FxFa2q4tbdfbJx6l5T5dsE8Viym61NYsrrN5GN0VvAwWzgGDgZPcDCcDA9iSamMPDWVvJuQK2QI1r3PRZaeOp1bmwVLmVGxLq2pNtRD+7tUk8jCYJyRnkAGsLf1RTXlj+PJC2ZdXvuy47BEO7nhcHlucYGRWePM6l0Sqa3eKuYYIW22dsPoc4IACDHA5wSTWEH5m8WA/t29jXEUSei1g28Z9gR6V4ACnPcnFMydD0t1hvIprWieiW/qimvLH8eSFsy6vfdlx2CId3PC4PLc4wMivQUWM3lkrM+Ru1bUjwSuf5tSDn4OOCw5FWWm6X51I7i8lXUXjyIwDi3QDIHTjGN382Rk7Y2IK7sivfvbo/h6Mnn7u1483jZFEq++7IEeQh4TapVsMZMZNRqy4hokjHLxP7D+kqg1pO7TEn08736Sc4T7tt7D8/c3O2RfjurvDzM68gKDlY/5tl5DyqTgpivLjWJ5oozpyxWNir5k1CePG5gCMpuJeU4Dhd5dlDso2g1Wfz//ACzd2/8AkWNso/6o7J9FOffHOc7ealZzI+vXsPqZn9FnBjk+4B+A88KwPuafCkzUudcD7wMgVJlMg7zjJ9PAfueaxtneOc3tozImdr6vfHczDHPTQ9/gYAepsHGRWWnnodW5sWSCLdl9Wvly8h9+kpHc4fjkn3IOKwn/ADN404/bt7GuZZX9FrBt5x7Aj0tySFOexOazz5nUusGTW7xVxNPMu2zth9RjBAAc54HOQCatItfLUz7wMmlWjWvt5rGzUJHPNZutvCxPU1e8z1JD2bojuCcPxyT7kHFeafxBLcWn5SJ+ZNUvv51iR6hEB+98fAJJ+YOK9Vjdam0uF1m8jG2W4nULZwDAycDuBh+Tge4BNLdTc6hLKpXWbuEHrXFywFpADjJA/eA9eOw9wDihwM68/eBk1Na14rKyH5M3doqWUT5Euq3rZmkb97prk4blxxnOO+RWEHps1vbT8jCzYm1S69U0zHhtijJB9TfD328sMGvYlN3c3BQrq97GPxb24YC2th7lQeGAJc8gDjIHevLf89LNJF+1rxVzJeXXpt7ZT3wrdwMt3A7ZC8Gmc66z7+DcE1r8eaQemzW9tPyMLNibVLr1TTMeG2KMkH1N8Pfbywwa9JSKMXForaZFKSzahfHfczA4yUUAns55Xvxkisol89vnhjfVLoKerf3fptbf3O1WGCAGPBHGMgY4rD+l/mYv2jcD0z3976bWHPsgbA4L9iPbIXmnG+us+/g1Na/HmvUCRN5mBm0u2lBbz94N91KSOSi5zzvHKjsMk+1ZRN0N89tI+k2s6nff3frup88nauc4yy8qPbOc8VjG7zyLe2zNfXaEdXUbw7La3J/qBsdi44I9sheay3dafzllI+oXCN69Svfw7eDnjYCcAguDg5wRwOaHnrz9/Bqa1+PNY2zvCr3ELNpFtOG3X10epczgnPpHfncpJUe2dxxW7SYZ+mkOmxnS4rh+nFNJGZb263HAEaqMkHKcL2PIJ5qwi0G4j267cvsikeN/vPUMIzK5A3wW7FSwCsGDMQhMZAOcA7JtYtmnmbwrYJBnd19b1CUtISyspXeVVV4k27UVQQQGVsBqodW35FMTmeAPOfeT/SFka19vNbYtI07w9pry65JcaSrZZLa3ljOoXC/J5ORBglPw9rMCrBggIY19zrF6dBaytH/2PaEJnnhiBPVmJJYFBkF8BkXcxJCgAuQKgWbGa7nvLMLczEnqapqChIYyDwUXkKeUxnJ+gFNPUvJNeWJW6kUhZNU1JgscZGdpRTk5+DBOSOOBmsiji6qZMg8gehwPMy7IJOWtcvNZY8tpvWtVTRbN1ys7tuvLkD+qMggEhCQMDnOcVg/5Wzjntv2JZSqQkp9d1c++RjlQdq8ZVfV3INLf1RTXlj+PJC2ZdXvuy47BEO7nhcHlucYGRS39UU15Y/jyQtmXV77suOwRDu54XB5bnGBkVf1z1Mz6ycmhY1rXis3XyEUbiN9DsmypY83lzjk44ynwrxwoLe4NYsUsVXaraJa49RJze3Aye3GUzsHyXJ96yRcxSX1hG8jJhpNX1HkccehSDnlQAcFhnHyqc+mJZ9S9ku4YpY4Ul87qDdR5mO0qsQAZVOAThsuuCCAQAYF4FnY6658ZPIK2nRdUu3AceHn9vVQoI/LMUG7RbYj0gAG9uFHfJJzGPQTn0qM+45qzubTTdE0iWG9uIrMXDIwtoZepPLFsB/Fx7tkgbWUIQ4YHNajq0nlEGlwwWdscC51a6jzJMyl8FN5LHjcu0dwFBAIzUSzCqz6hZ3XRCJ69V1EMWlOQpWFeQTtVjzzjIyDjNZD33dYes8Jxj1dyGCt36VL5BvHMi3gOPUwMwt2p6lNPAYryG38OaZtOyztowZ5VLElefVjO4Bm9iAcitM8bWFiLa8kg0a0kiUtBCyy3dypAYbiO2fUOcbSSpFatMikF2s2lxuOpJs+9LobnkY9+lGe5JVgAAzHOMirbT7G00nq3V1K0LbtzXcxQzOezYJBEbZEnoKu5wQ2w7TWXFtLujy4z635mTyCr/wBSsd9xnMnWuahC2uLqN44rIaLZsS72dtlrho84JkZyNsQy/qcgD3zwasbW0trKCGxEfRuG4NtGyFmwDuaRmwJEA6hLNsjXaciRMZtdN0q4uR5QiWxWRjILO1Vp7ySQKS+1QWEcmBMGLNJMvAKYCgS5L3TtL8Pk77G3Wd2W4gtJ8RsV2uHkuFZ2nJJkxGjsQCQJYmG2tCrtZcdxl74fc3n1y3gohwHyX5nDw16rU+myPA738FvcLCqCW3gvOnb28bZAinmJRdpJlCBZEjBChTLu2iLrOtafp91CRAjzNEIo7cWaCIqcgiO3CjcNzu6tKVBJO6Ddkmm1bXtQ1bT7OVWj0zTLTdFBcSJjYHYlxEgydxLNl8s7bQWckE1VwemzW9tPyMLNibVLr1TTMeG2KMkH1N8PfbywwaspbG43qnlGvoATwM4qO93t6ZOevwFL1e8vbu8M2tXF3ai8Vc28cpnvbnjau92ySPUQAx7LtA4qK5SJvLTq2l20oC+QszvupSRwHbGed54Y9hgD3rLb04POWcb6bbu3r1K99dxLuH7gAJBwzHK9wO4waw/mvzNr+zLeX1G/vfVdS5+IoBk9n7qBnGS1b7GgAAa+t/N3RROtfsF6AkUZt7tm0yKUhV0+xG+5mBzgOxJPZxw3fnAFeT+mzayu/wAjCzZh0u19U0zHld7HJB9S/F328KMCs4m6G+e2kfSbWdTvv7v13U+eTtXOcZZeVHtnOeKkLB5Sz+8IbyLSba7UEXN0/VvblSX3EKudoDbc/C2CjDIPAug30fW/9zuia1oDqtAgnmtn054ZLaM7pYtJsVMk8uFL7pG5K4GCd3spOBgVIvFSy6mn6qkESI4EWk6fKHaWQMMdWRc7gRjkH1cEcjB1W+1U6thDHoFrKixCeTfJc3Ixjcikk+olWO3ABPBwMCztdJm0Z4reS2ewM0hRbdSsmo3J3lOkAOUYkKNoGRwc85qqpUANz4cZ9fHE5kK+jRc++AzOGuXkCqx7O6u4ktWgeCIqSumWHx/CWDTseFOFU5bJPyBzVzYaSbqz6aWJlEZANlbyCC2hLYMRuZZCAGbaFG/GTgAE5FSpvu7Q9Kc3clra252tHZWV2WeVlGVeSVPTIrAx5WF84dsyxlSpqNY1a5utNiaGG08OaTGpNqsKATyLx8IBBJO2IMzEsQqkuwFUfEqVo3LCceHhBk+F+O9wVvxKdH/bEnM+w4dT4AK11i/0rRjBaXS22s3UZ2QWduzm1Tksg6RCszA9M7pAVO5h0jjeaDWrq8vdTddXZi7kMukWCDlVXCq5QABQqJgDOFxgKAMa7e2uTHCul28umQTqwiKIZry7wN2VC8gelSQCq85yQam+WsdItzLcy/ddu0f4ItpFnuLw7lPMin0KVAPoOMkA9+LKdOnRIi7vXwjDnEnMhVhr6xLnGBxJ1J1YqL5WZ5XsrmB1RcMmlWLDA9x1pO3IQcklucjHapFyun2KpYyzjUZ8A/dumxkRBgqnDnu7BkIbdntkAisJ7ue0sOgGm8P6S7Bukn9IumTIBx3UgcZPbd3INQ2Y2QUHGi2YGBgDz065z+q5Kf4KjPuKtDXOxNuWjfpJzcp/Ep0fkEnM+w4ePIgBb76Zrid49Um688jFjpemJhSwA/nGX/mYI5I4I4rRdsZUitb/ABNLG56WkaeAFUg8lmXPPDZHJGe4yayRvIRSIZH0OybDBRzeXOOBnnKfC3PCgt7g1iQlpbTQSs2jafIOY8bru6Hb1DOVztb5KN2OQam0ARHh+I9pObgtd73PJJOOOj7+S8uPVFDZ3348kLYi0ix7LjuXcbueGyOW5zkZNZ6gep0ra/ZLmVGzFpOmrtRD+9uYA8jD5AyRnggGsVUWmntHcuui2co9duuXu7gDA5z8IOGwcAcnjBrI77fTlt5l+6bWXCG1iUPe3Izj1ZxwfXg8D2wQRWeIjPUfiTm4KIBNta1Cw1D1TxW99+alHMel6bxFGQeQxGcN8eQAT9QMVsnRpruK1vI1vZQPRpdgdkEJzgl2B9JBLZ789zivJBFa6Wi3bHSbVgAbWDm7uByMyE44+I9sYOMdqz1B3gsUjugmiWLYPk7Y7rmcEAerkcY3ct8sEE4rAOAGuke3i5T3QBLjrn+fJJ2iOoRWd0Fv7lH2x6ZZDp20bDvuJ7nkk/IggnFYOJbm8W1vg+ozR8LplnlIYewG5hwNu4jjPblqwvfysQjuv2LZyqD5O39dxMvvvY44O5viPGMbTivbkpaRhL1W0eyljyLK2O65mHzdiO3qbhj7Yx71kDCNdI/9fFyw55NsBl+/v4BJEeeRrK5Vr67QnpadZjZbW5P9crjsXPIPtgtzWuSRJzHaTk6ldyOFtNNsAegrt2B2fE2XIAXJJGCeavNH8M6pqVoLm5Q+FPD0sRcOU3z3IEZcbEJWSYFSxB4TarYJIwZtjrmjaHYXaeEtPubNZ4ujNf3dyFd0JzhpVwAN25CkSgMNh3hlBrXdtIndpjeIywHU4Do2TmVsUNiqVhvCzczr1NhyUJvDlxFZyXXjFruzt7fbIulWQjiMaOGIZ2OVh53AAq7llZCFYrle61O9oul2EI0LRiWZLOJWd5GORJwcvJkHBLg+kINvpzWhxeajMs88zyEMWEs8e0qzYLmOHAWMkjO4jJOSQc5Mu3t4oNzKMyP/ADkjY3OfmT/qB2GBVZzq3OQwHQZ8zJvC6VN1LZx/pCXfza9o4GXKHaWMwVtztAr434ffNJgY9Tntx7L2PZqnwxRQxiKGNI0HZUUAD+ArOlQc8uxVTnOed5xkpSsJpYoYzLNIkaDuzsAB/E1nb2l7eclXsoDzvOOq3ywpBCg/4XPBG0dxEwBJsFHEwFrllCMqKkksj/BHGu5j/wCA5HJwBkZIqRb6ZPcjffM8EftBFJgkf4bDkHtwpxweWB4sLKytbMMLeEKz43uSWd8dtzHJOM8ZPFSa137RwZ58Va2l/MsY0SONY40VEQBVVRgADsAKypStVXJSlKIlKUoiUpdNBZWq3eo3UFjbPnZJOSN+Dg7FALPgkA7QcZ5wOa4vWvHk53Q6Db+STkealw9w3cZX92P2I25ZSOHNX7PstXaDFMePDXRVVa7KI75+66rXtT0/QFP3q7+Z/ds4ipmJxn1gn8JTxywJ9QIVhnHA+JfFmoawjWsQ8hp54NtDI2JcHIMpJ9bDA9goIyFXJzz9K9FsvZlKhDnd52f2H7lcmvtr6thYa4pSvon2O/Y54z+0/UDHoll5fT49rT6hcgrCql9p2n99hhjtH9U9q/an2I/yc/Bn2eW63moQw+INcbaxu7qEFIT09rLEh4Cks/J5II+VbvxC47tMSfTz+081q7oaJeY+vkvzx/Jy/k9a5400g3Xiy1udJ8PTahFOwcbJ7hYFlVkCnlQzSgbsdkb6Z/a/gjwtofgzwzaeHfDtilnp9quEReWY+7se7MTySau6VZR2YU3F5MuP2iw8OvNV1a5eA0CANXSlKVsqhKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpXDfaP9qPhXwOHt9RujcakE3JYwcycqxXceyg4xk88g4wa/Mn2l/bB4q8YXVxBFdyabpDOelaQNtO3Kkb2HLHKg/Qk44rlbX2tR2eWt7zsvuf3PJb+z9n1K3eNhrAL7v8AaN9vHhfw51rLRv21qKblxEcQRsNw9Te+GUZA7g5Br8yeN/G/ibxndLPr+pSXKxnMcIG2KM4AJVRwM4H99c5SvNbTtlbaTNQ2y4a6yu3R2enQHcHjxSlKVrK5KUrVNNHF8R5+Q70AJwQmFW6mqvcSo6hlYYZSMgjHaqbTrx/LNG6lzE7RpIWzvCsVBb/C4yfY5/gJuqzO9ySDtVgDgf2VCrrUm/6cFaNQ96QspJHkPqPHy9qxpXhIAyTgVaAoLRcz9PKqcEckn2qpnu1ZiPVtz3I5JrPUJzPI8UQyWO0fX2qJZoJmcyllijQySFSM/QfTJIHY4zn2r0XZvZ9OpSL3CTMYxAzzJyC5u07TunFSJ52j0sKGC+Yk6hz/AFUyq4P1JfP6f2xS8arulkCL/f8A6/pmsLp5J7ky4ILnhE7D2AUewHAx7VFxNA4UoQ+ABvzuQfIe3vXcqdmtqsa+ncYcxww4xoFaDHuZIdibnXopa3MhgDREW0J4aUjLMcY4Hf3Pv/Gs0lVY/wAIm0R8l55uZZAcZA9/f2/Wo0TeYJZF607DgydlHvgcggf6e1erEZG3yFnf3Zxx+gH/AI/2VobN2XtO01/hUWbx5YRzOWUwMgVYajGi5UnrtkeWUWsTD+dkGZHPuR3J79x/aKIxidzCXQuPU7HMjfPn2/h8hzXqg92JZsY3E81mqZ7kAfM173s79G0dnb8XbDvuy/h6Zu9ByWq/aSbMssVByTnk5JPzzWYQqgb2J4yea9BUKAq8+5NDkkknJPc17Oi4vgtbuxa4vGQyGX0WsbYrzFe4pWt3Ow7ee4yD2qVbuf6jccs1gXWZ7jn9eK8YjGc/oK1mQEke9Yk5qYG/Dmu1qx9IN0wXkpxggDvWDlgVlTnbnIxkke4rMjIxWMZ7qapdTg7sxNxyIMjWHgsypK4ZN6kFePfvXjAkcMR+labVmWRoRswo3DJ52njge+D/AGcVIViucY5GOQDXe2XaTtdIuGIsbkQRiJ+hGKqc3dKB2BYKSisoB2sRux7H6d//AAr0CQ25tYgSjKzsiAEso5OfcAYPyxXmxPW+5NykKODlhzyOO36470LsVKbUUbdu8IMgZzngZJ7jPPHHyFaO2bFRqUi51MOuDcXtccBJBAPeJvxwWWvdMApuDKqDYgjQekDkkn54/s+grJp3KCLcAoyQigAewJwP0GT8+awG7cTsUKBjJIJOTnj5dqZ2ncMggEZHfHvW1s9Cm1h3WjuuMb3DM3uJueeIsQFh1yCVvt5rWICS9ctbqQHt4TteQerknIO3kKcdwTyMCsriSe8mGmSQyWVqiJKLG1j6kkhAGScfvbVyS3PCkg96WkYtCLrULm4tUEe7eiq0sobjau45Qtg4b274IOan6ZdTRaFC0lyunWEpzdXClTcXZJbI4GeGBALZIBBA4Ir4P+tHtf2mXEgmBgZgkkx4TGBPEABdDZ3QyWifty98OZss7u0tNNtpIJsdWWBimnWW5yfSctJKMFtuX4HpwAQSAQbTVtQQpHbaxctbqrbItD00LgZYZDFMD15JKrtBBByWzXPzTldPle1hbTLOSNhJdzLvmuSUHp5OcMwB4OByRjGKz/mvzNr+zLeX1G/vfVdS5+IoBk9n7qBnGS1eLqy9oAMDlxPr7u6LYbs5c4Oebjz8DwGcRzJUq8lPRggv7oWMTRLHHpmnpm425bCSEjgnfuwfi3E43ZrTdTy+XNtdEadGwCxaZYqBNNlQB1GGSCQVzuGWweM9/Im6G+e2kfSbWdTvv7v13U+eTtXOcZZeVHtnOeKRN0N89tI+k2s6nff3frup88nauc4yy8qPbOc8VUABho+t/wC53RbbWBotr6ew6rCf02bWV3+RhZsw6Xa+qaZjyu9jkg+pfi77eFGBWd6fyYtLtksonwYtKslzNI37vUbBw3KHnOcdsisLL8rEZLX9i2cqkecuPXcTL7bFGODuX4RxjO44r22Y2envLahdItGDYuJlD3dyD7IOOOU7YA7571k42z9fW/8Ac7mFLWtAdV5qHEEVvd/lIn4j0ux/nWJHpMpP73wckEn5A5r28YJHBDeItvCxHT0izz1JD3XrHuCcJzyT7AHNbdNtbqS26OlW01hHJuMcgQyX10AN2I1XBK42ZAwB3yeatfK6Zoem9abZaBl3IIbhXlnHtmVGywJCFo49owwIkByozl11nfpLuYVNSs1h3cXZDH9uZgKGNNupwIbmFLWyhYCWxtCSq5+E3DjOCdqAfEzdlXdxW+5lsdKnFksbXU4OV0+CFWjxjsykHf8AAp3vlsMT00IBEXVdTvprOCUz/c2nbWFvtRerLnBJjjQARhiikhdqktkk5qIClpbQzxK2jafIOJM7ru6Hf0nGVztX5KN2eQardT3ok+HP1v0JOZCj8J9T/dNshh4mxPoOEFb9SnuJ72SLWHuZZXwyaZauXkfAGOs/O70ovOS2CCMVokKCRrO6VtmT0tJ087iSP+NZRz8AzyW5zxWTr5CKNxG+h2TZUseby5xyccZT4V44UFvcGsP6B/yLaH+N9Ov+dclP8FRn3qTQIAb4fiJv0k5kK8ANEDDWuA5L0hFjFneszPk7dJ00cErj+cYE5+DnksODXlx6oobO+/HkhbEWkWPZcdy7jdzw2Ry3OcjJrNG8hFIhkfQ7JsMFHN5c44Gecp8Lc8KC3uDWJCWltNBKzaNp8g5jxuu7odvUM5XO1vko3Y5BrIx17ceknNwWda14Ly49UUNnffjyQtiLSLHsuO5dxu54bI5bnORk1nqB6nStr9kuZUbMWk6au1EP725gDyMPkDJGeCAaxVRaae0dy66LZyj1265e7uAMDnPwg4bBwByeMGjsbTTOlcBdHs3AV7eNQ15cDPJYnGB8fPA9sEEU4iM9RHtJzcE1rXgvNQ9U8VvffmpRzHpem8RRkHkMRnDfHkAE/UDFZ3A6l5DaXypeSniPSrFtkMTe+9geGGXJxntyQKwm/LaaiXP7HtDgNbxc3lyOxL5x6fj5OB9DxWd6PLWYS5VNEs3wTa27b7qdT/XJI9PL/F27EHig4Aa8vaTm4JrX58kuB1LyG0vlS8lPEelWLbIYm997A8MMuTjPbkgViUea7FpeK2oSxk7dMsh04ISSPjYcDBdhkZ5HLV5e/lYhHdfsWzlUHydv67iZffexxwdzfEeMY2nFZzL0NkFzG+k2s6jZYWnrup88Dc2M4yzcMfbGM80GAjXSPbxcmtfnyWMiPPI1lcq19doT0tOsxstrcn+uVx2LnkH2wW5rz+l/lpf2jcD1QWFl6bWHPu5XA4L9wfbBbmt4t5t62jW0+nW80RddPsVMl1MoUksxxnaAXJ3HgKRjjNWLRaZoNwltqRtLgSIytpOnSOWLEjassqkNIcO/AYLwhUsCVqt1UNsLnEAevLyPVywTGtevko+maVLratF1YrowgM0ETiGxtNxON7KfWcMxCplzsYc4qRJfWNtcLBa21p4n1RPTCejmztEKgYSM+llyxG5weAv82w5i6pqd3fbYdWn+7YD6INK02JVkKtk4KrgJnfkqQNx3HbnkwZ/TZtZXf5GFmzDpdr6ppmPK72OSD6l+Lvt4UYFQFNzz3zbIYc7iJ5xA/mJQicda5+S23tzPqeoxz3cra5qZJcW0XMEO45y7c7+WXPPsQWNY3B8zeQozJrV5FxFa2q4tbdfbJx6l5T5dsE8VjcqEsRZ3TrZwyHdFpVplp5GJ9PUY5IPKHnOQOACMUv2K2kdndBbSGUjp6XYqDMxx6TKx5B+DvknjjIq5oFg3w/Ee1s3LOtfnyXk34+pIh/bV2mDFb2/9DgHYD6qPRkekfMnms8eZ1LolU1u8VcwwQtts7YfQ5wQAEGOBzgkmsbxgkcEN4i28LEdPSLPPUkPdese4JwnPJPsAc1a6doeoateRacYEt7dW/EsbQkpGoBbfcyLnaNqg7uSQDtGai+o2m3ecYAGsPaBm5Sa0uMATrX2VUjC81DphF1q8QHpW8WUtLYDjjONw9KcYAOe5NStPsJL0tNO41aSABYlAKWsZBIwgGA/CD2VPYtkrnbqn3bppSzaeSabq4+67aAdMjau3LZJcsy92G7BBCgn06dSubqeVLHWJbqVYk222kWkhcquS2JG5443Hkn1luKxvOeAWWHrHLD0gZuKv3adO7u8cuHifb14KXLqVvFJCNFiXVru0tunLcTQhbaPKne2GJVMAFVKbQQFb4hVdczz6hcy3NzNJ4g1JHLySSMRaRc5LEnbknZnPCnPvjnO5jhiQWd4J1kLkpotigI2gKVMkg+Inac9yBgjvgTdJ0HUL+2bzix2+nxuUaC2fpwCRQCyySc73CoGMaGSUjJVeMVEGlRbvk+PH2tyEN5lV1Kr6tjgOHAeGiVAjl/FLw7dcu4Iyp6kSixtlK4bg4XspweB2I5FTpNIka4W/1ZpL2XpLIZZUCxquAylIiU3oQGIkJWMjOCzek3NtLaWcAsLGyh1S4tCEmPTMlpDg8tsKsoU7ZBiUSyN6WVYnO0Z28UEkXmb66t728S5YfmSHtlf/AIQiPbLJcP3JYh2UTBmSMkONZ+0uBloj6nywHK3Q8aPjU2vLTc+nidHJaraNZz52K4t4oJI2S4vbmQvvjGQybFC9RPTMA2IoWIAZi6gi12fcWpdaR0jvIFxNLMuy+YD5jDC0BG85PTBjkyBcFeajXPEaQTxw2882q6kjKVkKFrvcAM8lpFiK7fiUtKCCwkVW2rzeszz3moZ1eaTULyRzKdPsWJUPnLGRuTvJMmcAn6iqqey1K8b1mkYcSPGLdYHQhWPcXfPf6a1CtLzXPNyzWOlWFvPH8NxNKN8W0ENmWU+p19JO0dOLcoZYgcVVW48zeTOqprV5FzLdXTYtbdffAz6l5f5dsgcUuB1LyG0vlS8lPEelWLbIYm997A8MMuTjPbkgUuB1LyG0vlS8lPEelWLbIYm997A8MMuTjPbkgV0KdNtMQ0cNZezeZWNa0SsLf89LNJF+1rxVzJeXXpt7ZT3wrdwMt3A7ZC8GvbdHvWluI1bVbnB3310NltbDAJwG4bG5jggYwCFrx/xLyOyvvz0wYiPS7P8ADhibv6mHAI3NnGe3Ld6z29afyd7G+oXCN6NNsvw7eDnneQMAguRkZwRyeasJjDQ9Lf2t6rGtaJ6LD+l/mYv2jcD0z3976bWHPsgbA4L9iPbIXmpFra/eMUl+lxb3Ukfpn1DUn228TFWYLHGeTzxkqVU7chQwNbblY7fUY7WOddavraQsljbW22xhcOcFgw9aYZSdyjnKtxycLCxm1Ytbu0V3Iis8VrA4isoMKW9TDALeo4CkkkYyc1AvG7vTA9vS3k3rxmym6o7daJOtfZepeb4mk0+OK/utzCbV7+PbHEpZCojDnahVsEYAblhypwPbewMhl1iGeK4ZJEEmo3jqgRnDYKQkjsNpy2QOMDlc3unW0jXDS272mrJBIIoruSGQabaOrBkKqqne2GUbdrEKWLbQCRDu9YtY7iKLR4zrOphTsnMIQ2wb+rtZkjCkx4dDvBQnqgEKNYVnEltMa54QOVh/SRCtJpUse87L+EeIxPTzIVlBaWHT88Li20yKRBJJqV3me6l3InwxZVY1yUZRIY8q+V6gAqvPiSfqXaeFoYLKCVClzqk+VLgjBDyMNxJBjBQYjJXIiUVT6jPNqOqLLdXH+yDUt5YQQ5NvFk53M2PWMlc9uxDGpVpo93qTtfOY9QitpViDrkafbOwO1BgFn4CEqq8D4jjJrA2djBvVjPI4csbnlMCflHBYdVq1iAfwPYalV2n+qeW4sfzUo4k1TUuIoyDwVBzhvgwSSfoBmriy0c2tkusXj9GOSPqpqeoRl5JEyVVooc/NVwzkE5OAe1bTf2UMy2+jWba3qsRLLdNhba3UgFFjTJWPbsHIOT/WB4qquZPP6swkZvEGpEGRUV8WsOQD3z6sEDOcA5weatLn1D/KPWPQAdYH9MrIY1gk3Pp+fDzVj99KEnl8Lwyafbqoju9Wu5OpK42hXG4jcwbA9A49QG0Hmqm2EqQyX9gHkkTJk1i+yFwCRhFOc/CBnk8kYGRWMbNeX/TkY6/fqp2RqdltDjjPsGHpXjAU57k4ohSZvWra3dW4PAPTsrYAcewH7g+SkH3q1tNtOQBlP5Jgnxgciq3VC4zPTQw8L8158P52x9WPj1XUv3mXt0lOc/AccMwzjjFZwN05VvrKR1X4ZdXv+SfY9JSeeEIAwW5xxWH8/wD8s3dv/kWNso/6o7J9FOffHL+f/wCWbu3/AMixtlH/AFR2T6Kc++ObCM9Dx4dYGQKr1rU81nA3TlW+spHVfhl1e/5J9j0lJ54QgDBbnHFYWX4EpvLD8GPcQ+r3vJbPxGND3J2vx6m5wSK2yLLe3AlL/fc8XMk0xMdnbkbc8cBuAc8gEYODRmW5v0lQ/fGoR7TLdyMUtbXac+2Mrwxz2PcZyRUZtfXWY9YGTSrAzDetrhrxWVghtupdWzLawlizatfKGkkOM/hIfn6vmSD3yMVjbMqJcS6cfJ275EurXjEyzc89Mf1uG4HJwM4OKxz5nUusGTW7xVxNPMu2zth9RjBAAc54HOQCawi/H1J3H7au0yJbi4/ocA7k/VR68H0j5A8UiZJ11n3gZNTfizR99dPEpp/EEtxaflIn5k1S+/nWJHqEQH73x8Akn5g4r22YJYm8tUWzhkO2XVbvLTyMT6umoyQeXHGcgckEZr2z332tpZWlufEWszPsRpf5hOMsFGcFBlyWO1VA3cAE11EPhzQ9IjGq+O9Q++r92YJYWtwxjTG4FCw2mRhJldsLYQhSSVbiuvXZSMOkk4AXJ8P/APKBkEpUX1TDB9h46PNUGgaVqurxPP4fsWt4Iy3ndcv3CKvA3ne2QhAcsVQs5UA4ODV9HY+GvDJWKaw/2Qa+8Za4a5IZI5MneqxEjapBI6su7OY3RTkhdOteINRvnt7aOAWEVud0FvYRiJkHIbaEISBWILdy3qkAchiDX22nKsQjl2rF/wARCNqf5R7ufY54PutazjUqiah3RkCZPV3HoIHDgulT2alQ+fvO+n28ZP8AStup6rqPiC4klurl7zqYUlSOgVBBUyMApnOQzY7BmYYTNe21msbI8jtK6DC/uonGMKo4HuM8nBxk1KpWN4NbusEBTqVHVPm19fXDhASlK1dbfOba2Xr3AwCi9kz23nsoxzzycHAJ4qIEqBMLbWq3Nxe4NgiPEePMM34f1245cj6YHBG4EVMt9IWQb9T6dwfaEA9JfoQfjP1I9gQAc1bVS+u1tm3PprV1NtMnGygWOmW9u6zyjr3Q/wCFcfCTwdgOQgxxx3GMknmp9KVque55lxV7WhogJSlKispSlKIlK9jR5JFjjVndiAqqMkk9gBVTrfiXRtIjdVuYtSvQPRBbtvhB4x1JQcEc5whYnBBKHkSp031HbrBJ15eKw97WDecYCtlXIZmeKJEGXklkWNEGQMszEAckDk9yB71zOu+NrKyLW+iRRX82P6ZKrdJSR+5GwBYjjl/T3GwjBPJ6/wCI9W1v8O8uNtqrbo7WEbIUPODtHdgCRubLEdyaqK7uy9jgd6vfkMPHP6dVy6/aBNqVuakale3Wo30t7ezNNPKcsxAHtgAAcAAAAAcAAAcCo9brG0u7+6S0sbWe6uHzsihjLu2Bk4A5PAJ/hX6f+xT+SVq2sxQax9olxNo9t1D+y4wPMOFdfjbsqsA445+E+9dcvbThjRfIZew9Fobpd3ifEr85+EfCviPxbqY03w1o15ql0f3LeMnb6Wbk9hwrdzziv2H9j/8AJE0XS/L6p9oN997Xa7ZPu+3O23Q+htrt3fBDqR2INforwP4R8PeCvD9tofhzTYbK0t4xGNqjfJjJ3O3dmJLHJ9yavakKDn3qG2Q9zx9B1UDVDfk8/sNeC02drbWduttZ28NvAmdscSBFXJycAcDkk1upStoANEDBa5JJkpSlKysJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIsJpYoIXmmkSOKNSzu7AKqjkkk9hX5y+2v7dWYyaF4MknhKkie/zsYMG4CY5xxk5wewI4YHf/ACtfG8sKReDdPuXTqKJL4IxG4HBVT2OMYPup3HPK1+ba8r2p2k6o91GmYaLHmfsMDn0x72w7E1jRVeLm45ax/OGc80s8rSzyvLI3d3YsT/E1hSlcUCLBdNKUrwkAZJwBWVhe1i7qi7mYAfWo892q8R4Y/P2qE7s7bmYk/WrW0icVBzwMFJmvCwKxjaPme9RSSTknJNKVsNaG4KoknFQNR/nx/wA3/SajVI1eaOPphm554HJ9qpri5dwRwq55Gf8ATXf7M7H2rb90U22PE9Ytne2Q4kC60a9dlMmSpU1wicA5J9hUC5umkO0Amo7Pk8nAPyHf6/WvCSxJ5Ofma+o7D+gtn2VodtXfniZa0HI3b4je4WN4XHq9oufZtlq3lJSUJD59hnFejKRywoQsTMAcdyoBJ+vsD8uPnihHO7JyM8D9ayJ4xn5/pg5z/nr1Gx/p6iWNp0qTSOkAHO5fM837wFwCMOdVqEkmb66fRelSIXjMqxnIURKcZBA4z7n9efnUNXulzEsrpEvG09j/AA/0VI2EAB8nAHesWXHIOB71bT/S26fjPNjB3RhNpxJgesHEqPxRhisBFD1TIkSoTzgZIHzxkk1tUVhyDnFbE5Gf7a6tHZqezN+HTbuhYmcV6K9/WlD7c1ac4WEzjnGaMQD7Vg74BOM/SsJ2AOUJIwO4xz7/AN9a9QFr99visjJZybQSG9XfIB/hWtjuBB5BrFSSMk1lU6bGxOeteqErWfS+fY1srFxlfrSM5XHyqLO48t4G4RZVrfhg1bKxkHpqdZssPJAsZCUZJR+6cN/zT3/0H+FSiDtJH9uKi4DxFDnBBBrdauzwIzZ3Yw2fmODWx2dVPxXU+DhveUB3oWx4lReLStgxkZUMAc4NG6jHKIG5y3IAUfP/AMqD35z/AKKyRgTlVU4/jgjv/mrqV2kglp3XRjawB568YVYKAAqAoYvyT8sY/wDo14AXPMkaHuWfgf3ds/2foKO7HG5mbAAGecCte4NKqYJUH8TBxx8s+xP+b+FVbSXMpOi74IEXMmcJj2gA3i6yLrbps9350PbJGWSP8KaUDZE2d28E9iACQf1755kWbTSzG7tjJe3aHcL6YlIbYjByue+NxPIGMAgVHh2yzw2/Qa7AG0WykoDz7kdsZz+hPIrft6s3lbpHvZ0b02Np6IYvnuIGAQWPIzjHJr4D+uWlnarpMmLx1PQ2wvAzLjddjY2g08Na0FpuCLiCS4QNfzBSJru49MMeR2QHHOW7H5cDmp/9L/MxftG4Hpnv7302sOfZA2BwX7Ee2QvNQrsF45re53XM8YYpZ2o2wwfV8cZBY9s9sE81N/pf5aX9o3A9UFhZem1hz7uVwOC/cH2wW5rxz8Bq3pbyb1W4Na/crPd1p/OWUj6hcI3r1K9/Dt4OeNgJwCC4ODnBHA5rBPxLyS9sfz0wYGTVLz8OGJu3pU8AjcuM57cL2rOZvPbIJpH1S6CjpWFp6bW39huZTggBhyDxjBOOasItFutVjtrm9khmUqRChJitIV5Hp2AtMAxRT0wduPUwHNQY0m2o9Lf2t6rFWqymJcY++Qxk8hJVfbnqXk13Ysl5KeZNVvl2QxN7bFI4YZQDOe3AAq4t9JSzvJr7UZHM55a5u0VGVxzjpt/Md4wGcE8qVRlyR7c6vbwXkEWhRvqGow+mKWFiBCvbgrhUQ+jgZYYZWlZTg0c34+pIh/bV2mDFb2/9DgHYD6qPRkekfMnmsFoHlrK3k3kVTNWr/SPX3A9T/wASrFNVeVbiLQoulatgT317I3TcqfQzls7nH4eM8A5Kom5s19mw6c97ZIt1JET1dW1DO1SPh2IcnPC4PJycY5FZY8zqXRKprd4q5hghbbZ2w+hzggAIMcDnBJNMeZ1LolU1u8VcwwQtts7YfQ5wQAEGOBzgkmsEzM5enpbrDeRV1Ok2mIaP39ZPmeawt/VFNeWP48kLZl1e+7LjsEQ7ueFweW5xgZFewo/QkvbNWldDufV78ekAHjYh3Z+FQDy2TjAyMeQfmbxYD+3b2NcRRJ6LWDbxn2BHpXgAKc9ycVnAvmpVQRvr17D6VVPRZwY4HsAfgHHCsD7mjjEzoelusNyBUxrX7nmsPh/O2Pqx8eq6l+8y9ukpzn4DjhmGccYr2MIJFvLVm2ZHV1bUBuJI/wCKVjz8BxwW5xxXn8//AMs3dv8A5FjbKP8Aqjsn0U598cv5/wD5Zu7f/IsbZR/1R2T6Kc++Oc9defDrAyBTWtTzWcDdOVb6ykdV+GXV7/kn2PSUnnhCAMFuccVhZfgSm8sPwY9xD6ve8ls/EY0Pcna/HqbnBIr24d7q537m166hG6SRzstLcjGeOAfgbnIU8cGjqLzUOoXXWrxAOrcS5S0tgOecY3D0vzkA57E1jhfXWY9YGTSmtfjzWWnnodW5sWSCLdl9Wvly8h9+kpHc4fjkn3IOKxs1CRzzWbrbwsT1NXvM9SQ9m6I7gnD8ck+5BxWWfM6l1gya3eKuJp5l22dsPqMYIADnPA5yATWEX4+pO4/bV2mRLcXH9DgHcn6qPXg+kfIHimc66z7wMmprWvFNP4gluLT8pE/MmqX386xI9QiA/e+PgEk/MHFe2zBLE3lqi2cMh2y6rd5aeRifV01GSDy44zkDkgjNZW48zeTOqprV5FzLdXTYtbdffAz6l5f5dsgcVLs9Mlu3e7uSbzJIfU7ofloVAO7pITiUA7x7KDt7A5qL3tbJcdaz8GlRc9rBJOuXPpfmoMHps1vbT8jCzYm1S69U0zHhtijJB9TfD328sMGru20uwsbL70v7mbSIWkYO8y9TUJzkgjBGIc5cbhl+A2wjkw7S/wDztxNobS316indqt2emtujBckAnCjPUIAAIBI9QzmCpS6VrlFbUrnG2S/vDstYCSOFVhg439iO4BA9qg8PfxgevjOHj4NUWlzrxA9fx4TzIVhPrV8umC109o9B0qZF6tzKuLm8PBLtjLSHL7geQDnaVHAgxN0N89tI+k2s6nff3frup88nauc4yy8qPbOc8Vh/S/zMX7RuB6Z7+99NrDn2QNgcF+xHtkLzXsbvPIt7bM19doR1dRvDstrcn+oGx2Ljgj2yF5qbabWggCM+vOf/AG8GqwADDWuXmsom6G+e2kfSbWdTvv7v13U+eTtXOcZZeVHtnOeKwsvysRktf2LZyqR5y49dxMvtsUY4O5fhHGM7jivQ7zXZu7Nm1CWMjdqd6enBCST8CngYLqcHPI4WkKia+kvLJ1u5gd0mq32Y4I2xxtXsCNyAZzyOABzUuBnXWffwamtfjzWVkfLWZe2ZNEs3yBdXC77qdT/UAA9PKfD27gnmstOtrl7XpaXby6fFJkxybDJfXQHqxGFwSuNmQMAd8nmrqw0RIGvtW1C6QSxbc3F7tSRpSchVibmHA2+twcenCEMKr4tTeUTx6JF07c8T399I3TYqfQzFs7n/AJvGeAclUXLVR8bfn4d8JPD1x8Z6BW/DDfnty4/jWKmx2Wn+Gg8erW9xZdGUiaFZlW6mAbOzqjPyQFEAAznfkMtQ9b1e6uoBchYdB0+Vme3ESYkYHkiKNcCNSVQkDaMkHJzzC08dTq3NgqXMqNiXVtSbaiH93apJ5GEwTkjPIANYW/qimvLH8eSFsy6vfdlx2CId3PC4PLc4wMistoje333drgZjxk8lg1DENsNa4BegpaW0M8Sto2nyDiTO67uh39Jxlc7V+SjdnkGp2maTqE8ix6bYT6XahGaV+91JGpG52Y8QoMLuZiqLuyTg1Y2+jWWkxTahq0/mLqBvxXecC4UjsDlZEhI2gFWDTBsKY1DB1nXpnniii+7102Jp0MK9IdaeYZwAjl5STg7Gl6jr1SEUqTimptU2p+Zw+5PWbYQqKlRlON434DienvFhxKjWllpmgXC23lUvbqTO22tpJDIygepXKASSMTGxzEyRL6SHlBIE2C3uL++kimlEfRtzL5SzEdsFijySZHG1IkDK5OwJGTLkSEsSdF393aZbsWeeBeBcK8hEskiHI6skgZQ42AhVjkKncpWFs1U3uuX12iNZzeU09HybudNkQYArujjJ/EfapXe2+Ug7WbjNa7WVK3eGOZz1lc5yqf8AVrf0jIY+Y9iB/UcFbXmq6VpNnPb3MyzRmPFtH0OnGp3D1rCQC24I2QyRxhicrKGzXPajqN9cxN98XMml2jRBBD8dxKgziNV46aDD4AVEG7AGDUa2d45ze2jMiZ2vq98dzMMc9ND3+BgB6mwcZFLBRDJJe2LrBGCd2rX2S0hPxdJDwSdr8cnBIJFbtLZ2Ur4nM6geRPHdBV1Om1gAaI1rCBzKyz5bTejdMmi2brhoEXdeXIH9Y4BAJDgE4HOMYrCb8tpqJc/se0OA1vFzeXI7EvnHp+Pk4H0PFe2ahI55rN1t4WJ6mr3mepIezdEdwTh+OSfcg4rzT+IJbi0/KRPzJql9/OsSPUIgP3vj4BJPzBxV+E9dZ36y7kFPWtAL25U2enpFdFdItGC5t4WD3dyD7ueOOX74A7Y7UvWFrbJDcouiWkg3eVt8vczqcfGx9vU+NxHuMHFSbK36MJnaOTSopIi76pepuuJWZNymNCwxu3HkE5U5BJGD5avIVkl0JbrTrW8k6L3ty/VubkMwIjVVGWOefSOSgOQRUd++vzf+53/FMcNa8AsZI4YLfo3Yn0mOfYItOs0D3FwpDAl3PI5bAVu4yMAjmXs1O/6OmvDNp9iYw6aZYgdVgVSMySHAVQRtDM5GdnOSM1O0bRbGC2W6vp7mzmll6SmNBNfXUrqwwANwhO87So3SfMDHNneXa6VpPlL+SbQLCZ2ka0glTzVxu2b+q53sjA4IVhIwKEHpcE6dTaQX7tMSdYYyedzmWq3daz58cuP4GoKh6Pp9nZ3ttBbwx6nIU68umWUcgRFD4AuWcKzJtkBJdo1Xgc8gbNW1ewhZV1O+a7ulVIrWw0+3CQKu3CZRlDSel19DrGpZDlZAeaXVNYubi3VLFI/D+jM/VUys7PI5BDSKrMzM5Eh9fJwANwAAEWwine5VdNWewjvcIt1OhlvLpmPwog5OS6/APYHOeKDZi4/Eqn7+Jvfk2TmSomo5w3cBkPfUdVnreo32oxdHWrmSCMYW20q29UhHdE9+mo3rhMAADhRgVjBZXV5A+m9B7aLPUTTLT1StnGHmc52AbkyX4wOwwKtPuuLQVM+rzSaR5kMWHWSW+kGf3zz0my4ygUuCh3bfSTpuNWnkso1gS28NaKQNioD1pwBt3qvJLEbcsckZzkjirW1JaBRAjPhPKJk9JPMKTKbf4tDnkNQVLuRpmiSrZ3a2uozQyho9IsgWglZTx1GHrlBG0knaDtzhqqNfvLm72Q6xM8Q29K30uwcbl5yofuAPhwAPfgDmoyEQac0lqo0WzI9NxJlru5Hf0duD6MgYA+eM15F+W013tv2PaHJW4l5vLkdwExj0/BwMD6nmrKdENIcbnP7Yx4S7MhZdVkbo/Hrfz8ls1EtEILS/Cwwq2yLSLJ9zvzkdVge59HPJOcgA5rC/YQyR2V8iwRgjbpNjktIT8PVccEnanPJwQQBWWPLab1rVU0WzdcrO7bry5A/qjIIBIQkDA5znFYP+Vs457b9iWUqkJKfXdXPvkY5UHavGVX1dyDVreGr+t+ku5hVEk4614BZzr05Wsb2N1X4otIsOSfcdVgOeEBJyW5zxSdenK1jexuq/FFpFhyT7jqsBzwgJOS3OeKxBS0toZ4lbRtPkHEmd13dDv6TjK52r8lG7PINS+jaaXEGuJG0e3aI4jicPfXGQCpLYPTU45A7FSDjOREmI1f19JObgsgTrWuC0W1vNO5sLhN+3GNM04gKCGC5mfsBlVBJYkbgeKzlMUcaWF/Kbp1XEelabnYpxkiRu5IYHPJIPIyDXk8yW7Mxjj8PWQB6UcSZvJlLE4JJLjlTyTgcDkVrRvIRSIZH0OybDBRzeXOOBnnKfC3PCgt7g0u6/loTfpJzcsghuGvP38ljdsZUitb/E0sbnpaRp4AVSDyWZc88NkckZ7jJry49UUNnffjyQtiLSLHsuO5dxu54bI5bnORk0T8rZyQXP7EspVBeIeu6ufbBzyoO1ucKvq7EGrvwV4W17xTZFNPitvD2gYjSfUbr0ibdIEwJCB1G3bgFGBztJGQDirVZRZvvIDQcftHHkJJ/mVbnXvida+ipNXnijiSPVp4JDEwKaXY4SOM++9wDg8MCOTk8EA10cfgzUJ7KPUvGF2miaYmDHp1sFDk43AHJEcBbLrukbcGIBXkVOivPDnhWMQeEeleahbrmbV5YwQzLu3YfLLGjBlI6Z3FCVcKw3igle81K6F1IyXDL/ADc8y5jXthkXO5zhVXe7biFU7mFavxqtUf6fcbmRfwGAnMy4jmujR2MRv18Dw19MMyFd3niaGzsnsPC2nWek6f1cpPBDKXn/AHkOG/FmZTkgsdoEkibXUA1SRWss0rTOjWu4AMwK9VwABtyBhFAAwqHgYxtxipVvaxQuZcGSYjDSudzkfLPsM84GB9K31BgZSkUxjiTcnqePj6LbNUxutsOWreHiStdvBDboUhjCAnLY7sfmT3J+p5rZSsJpYoYzLNIkaDuzsAB/E1i7iqrALOtU88UJVXYl3zsRVLO2O+FHJx9BWdvBd3p/DWS0h95ZY8O30VTyD35YfLhgeLaxsrezU9JMyPjqSsBvkI92Pv3PHYdhgcVB9RrMblSa1zsFXQabd3GGu5PLRH/gojlyPkz+3uCF5HcNVtbww28Kw28UcMa/CiKFUe/YVspWpUqufjgr2sDcEpSlVqSUpSiJSlJ2htrNr6+uEs7NW2G4lDbN3so2glm+gBOMnsCQ5IlaNWvtO0aJJNYuXtjIoeKBIi80qn95V4G3nuzKDg4yQRXK6946wpg8Oxz22eGvJ1XqkY/cUZERBPxBi3AIK8g8XcTS3E8k88ryzSMXkkdizOxOSSTyST711tl7JqVO9V7oy4/j69FoV9vYyzLn0/OsV0WveNNV1COS1tNum2Tgo0VuTvkU5BEknxNkEAqMIcZ2iuapXafZd9lvjX7SbuSHwtpDXEMLbJ7uVtkETbSwDOfchewz3Hzrusp0dmZDRA+vuT6rlufUrOlxnXouLr7T9jP8nPx149vbW71Cxm0LQGkHXu7pdkrJlg3TjPJbKEc4A3A8iv079in8mLwd4Kig1HxLHD4j16OQussiny8WHVk2Rn94bQcn+sw7V99qwMqVf6R6n7fXoVAvYzmfT8/TqvnH2RfYv4F+zOKObQ9NE2qiPZJqVz652yqhsHsqkrnA7ZPzr6PSlbNOm2mIaFQ97nmXJSlKmoJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiL+e/iy6uL3xNqVzdzPNM9y+6RzlmwSMk+5wO/vVZU/xCo++byVHV45LiYqwzziVkYc88MrD+HGRgmBXzij/tjovZ1PmKUrCWVIly5x8h86gzXUjkhDsX6d6vawuVTnAKXNcxx5GdzfIVBmmkl+I8fIdq10rYbTDVU5xKUrwkAZPAqDdagiErENxzt3n4Qfp/WPfgVubLsdban7lJs+2vXAXVT6jWCXFTJpY4ULyuqKPcmq651BnPTgDR59yvqI+g9v1PFQ5ZZHk3M7s47k49PGc47KP1BPJrWSGAUYG8elcZDZ99p5Y8d2wPevZdnfp2lTh9bvHGYkDjMRewnmN7ugtXOrbW51m21r0Wq5ffgklg2QWySD/H3/QADmoj47d/ofb/AECpsw3IXMoxzhyf44Lf28LUOTOCpBGPYjGP4e38a+idjMDKg3cJwkyOF7CbQDGLIPBcquZF9a+q085yQST2pRucn/TzXlfTBTLoMQcr28QbWwwx4SQuXMIPmO9O5pT2PbOOM+9WU6TWguFsYzAOrWtlisEpXmOwGABXtK2MRJCisJFI/SsFJByK3VpkOG5Ncva6O4N+VY0zZbtwxkVrZq15J7HAyBycU7MdvPH/AI1zG12uMBThZZPzrE5JI4xivcfPmvasLd65Ra19LbTWysJB2NZA5GaqpyCaYKL049s/xrWvpcitla5OGBFYrDcAORQXWdDyMV4xGCN2ODXmC3fgVM1WlxYLn7/skcV5GeSKztGw0seMYYMBj5j/AMc1riGDx8qyiYC8ZPcxg/2E/wDjVWyP3alFzv5o8wYHnHlPBZdgVJPYnvgdvnXrEtgnHbHAA7CvK1l95KRsOOGYc7fp+v8Ar+vpajxTMkyTgOPQfUzYcYF1QBK9kf1bIx6iPfsPqf8AX/xrOFERQpY4UdvdueefY++axUbASGbJ5Zu5b51ljkHC5HHPyrV+HUN32MCIJtJuMCeAl3HlEqUhIdgwlw08Uchw0MCfisxGCvb6+/yI96kyL0dsM6Pp1vMo22dt6ribPA3HHb1Hhj7YxUYTvE+7qeW52m5bLPgjnHv2Ldvcdx7SY8HbJZK1msrc3dyd9xLnAOxRk59fde/HIr4F+tWuHaW6bmI8ZMxbOYsTGS7OyEfDnWvRabgmGCSGYrp8TqQtpb8zSZHp3nvjD9mI7cCr/TNNvr2CS0KPp1krDdZ2rKG9YO3rSudqFsgAORuxgDOKr5beys7Ka7aUQmRGKGXDzTEjkl+wB3g/hgk7SCyHmrC91Se4xJCU0PTWVtk8kY6z7sZ2qDlicoDJyxCKWckCvJVGho72j638HO6KfxHvMUvM4eAtPmBzOCkzzaTpFm1g8cNzMW3Q2kG5kZjyhKsocsMpzKNpwy9I4VjWardT3aSR6pJ5RZWBi0y0AMshwNgY87AAUAUjGFACjAFarZ3hV7iFm0i2nDbr66PUuZwTn0jvzuUkqPbO44pZKLW2ea2ddEtJBt81cZe5nU5+BR7epM7QPY5OKqc8kRz9fW/9zuYU6dBrDvYnM4x6QOQgcisr0/kxaXbJZRPgxaVZLmaRv3eo2DhuUPOc47ZFYahxBFb3f5SJ+I9Lsf51iR6TKT+98HJBJ+QOaRfltNd7b9j2hyVuJeby5HcBMY9PwcDA+p5pF+W013tv2PaHJW4l5vLkdwExj0/BwMD6nmogR56zv5u5hXa1oBZ6gOh0ra+VIIt2E0mxbLyH26rA9zhOeSfYA5rG/YQyR2V8iwRgjbpNjktIT8PVccEnanPJwQQBWWPLab1rVU0WzdcrO7bry5A/qjIIBIQkDA5znFYP+Vs457b9iWUqkJKfXdXPvkY5UHavGVX1dyDWG8NX9b9JdzCHWv2CznXpytY3sbqvxRaRYck+46rAc8ICTktznik69OVrG9jdV+KLSLDkn3HVYDnhAScluc8ViClpbQzxK2jafIOJM7ru6Hf0nGVztX5KN2eQaMUsVXaraJa49RJze3Aye3GUzsHyXJ96Dlo+t+knMhNa0ByXnw/kr71Y+DStN/eZe/VYZz8AzyzDOeMVm7Zijsb+R5GTKx6Rp3I459bAnPKkkZLDOfnWH9A/5FtD/G+nX/OuSn+Coz71mjeQikQyPodk2GCjm8uccDPOU+FueFBb3Bob4a+t+knNwTWteCwuPVFDZ3348kLYi0ix7LjuXcbueGyOW5zkZNLj1RQ2d9+PJC2ItIsey47l3G7nhsjluc5GTRPytnJBc/sSylUF4h67q59sHPKg7W5wq+rsQa3QRyraJZuv3TBPiMWkUZkvbs5wAeM+o7gDgDnGCCKzlGeoifSTm4LBIAk61z8lhqB6nStr9kuZUbMWk6au1EP725gDyMPkDJGeCAa3NYXd/KIpoTd9EBjp+nkR21uflI/wqx/EGOSTwDyKlyW9jodp0taCW0W1cWFjcK81wSSD15F+JcA8KQMPjcpUCoF5cTJpUMF4/wBz2C4As4APM3HAQs49I5CtliBnHIPFRhwjd10j2vm5VfENSdzC1zgemfUwMgVOuJLG3uIbOeFNW1ESfhWNm2yzhKt7qRy3xElvYkFQMGoeo3c+o6ssesSvqd4SFGnWzssaMAPjcnuMtnGcY5IHFa70eWswlyqaJZvgm1t233U6n+uSR6eX+Lt2IPFYXv5WIR3X7Fs5VB8nb+u4mX33sccHc3xHjGNpxUabACCMdYR/6+LlJtJrSXYnM6w5Yclnt60/k72N9QuEb0abZfh28HPO8gYBBcjIzgjk81jIjzyNZXKtfXaE9LTrMbLa3J/rlcdi55B9sFuaymXobILmN9JtZ1GywtPXdT54G5sZxlm4Y+2MZ5rFykTeWnVtLtpQF8hZnfdSkjgO2M87zwx7DAHvUxy10j28XKzWvz5Lz+l/lpf2jcD1QWFl6bWHPu5XA4L9wfbBbms5m89sgmkfVLoKOlYWnptbf2G5lOCAGHIPGME45qVpGmXN/K9gAumxsu5rK2kRJGQ8AzSyMAgzIqgSEbiQoGSAbia50Dw9pgs42S+1BpG2WkCP0PUoMZAfEjv6gD1lCEKV6TjDVRUrhrg1gl2Q+/AdP7isgZ61oKFbeHb3V4LW91CW3aFlIg6jGKziXJX0bAXnCsUVukG2HG9gOa23msaes1tBoen/AHlqMWOnI+GEA7DAX8ONcmMgLl0KkGZhiqrWL25vuqurS+VErAxaZaKOrIcDYrYzsABRQuAAqAKo2gVqvT+TFpdsllE+DFpVkuZpG/d6jYOG5Q85zjtkVgUXPINQzkBh6Y84gZnFZDi0yNa0EuD5m8hRmTWryLiK1tVxa26+2Tj1Lyny7YJ4rFlN1qaxZXWbyMboreBgtnAMHAye4GE4GB7Ek1Nh0q81GDpyp5Cwjx1bW1BxCGB2NcPg4Y7UwCGZzwqluKu4YoLWNLfTbC2vdhXqRNCFijY/CHEjbAHwoDzAs25dscbqSZGrBDWCXcuHiMPDzKqqVWsBLjA5+8+/gFXWGjecnS61K7tbobS1tEj5hRVJH4UYOXHpCgnZEWBVpA1Wem3U0UsZ0hOoIlIi1DaI3YISpaIlh7qF2QbFw4WR3+OstTjZpRcapLHqMhkCPmdzAzAAqHL4eWQKIjzuLDIERxuMDWtQgtNUltohJcTh8xQWybWIUYQhUwI8Ki8kyMBtZREQANRwfVO6b2w4DXgON1ou2h9V25TGuc4f9UnJhCstLtbWGEXIkuXuYdqwzYPUKsDtaCIFEWM9NSSWUEMyiR+VNXdeIN1gdN0K06ph3iWUSejpkAMksoEYaPEfCKqRkEZDsNxqb1pGu5bfU+szyN1F0uzbc7t3zM4+IkKCTktznitUhQSNZ3StsyelpOnncSR/xrKOfgGeS3OeKuZsrZ3n34jL8jyAzWzRobg71ycdGfXwAXn8/wD8s3dv/kWNso/6o7J9FOffHOc7ealZzI+vXsPqZn9FnBjk+4B+A88KwPuaxIRYxZ3rMz5O3SdNHBK4/nGBOfg55LDg0md+hHZXjNK6HamkWB9IAPO9xuz8LEjlsnORk42+NtD0t0gZkrY1rRPJeT/mbxpx+3b2Ncyyv6LWDbzj2BHpbkkKc9ic1nnzOpdYMmt3iriaeZdtnbD6jGCAA5zwOcgE148bT+W068KTTJIFg0mzcKiHOCZJOQOzE5JIznIycbrmSHYttqUSX1wrZg0nTyVij9J3byozuBycAnBB7hjjBMQBoelum63mVguida9SvYra5vLiTUOkuryxApJeXW2Oyj27NwXt1Cu8k4xwd20961oIrq96kCNq97BGfNXN3KPJxZbOVGB6QCRjPsWA9hZWnhvVtYia4uIN9ja8yxWp6VlalSu4O4zmT1sTHGHkOeByKtvLafGyW0NjDqlxG4jEnUEenROAeoFjZcbvUxwd7kJu2pu2rrP2pjbAyRlw63HkIHGCslzGXqGBr19eiqbbQLueJ9R1AiYODjUb4YgQAKzdGM/zgw5IYhU4HI97u1a2WZ73SZdQsUSPc+r3cg8w6MSUZISyfh4Yn91PwycuwVTV6rqsZ1WOK8VfEGqMAghDl4EZRt+FuFwC49Yc4VT+H2FLO095qLQ6kZNUut7MdPtSVijYnJLuOMgu2SM892qv4VSuJeYt6dMusNngois9x7g3W88T9v8Ay4EBXD6ws9vPH4bsZ98sTR3epXdwzLsIyyMxCqyDe3oCIDhSVYqDVH/S/wAzF+0bgeme/vfTaw59kDYHBfsR7ZC81a6b4f1PWIpOvEskMMhTYrdDT7V+CVdxje6iQnZHuchT3qdLqGh2CRWWk2sfiTV1TJJgDWFu5Y8xxYCFMSY3yBmOAfwzU2vZTJbSG8dYk8PIZBykGxrXueix0vw88iw61rV81lGY+qNSv48913R+Xt2ZWZSXGHfbH6Tg5wtbG8R9OG7HhCE26TIYLzV9Qm3O0bHds3kKANzfCiIDhQwbg1R3Vw9/dyeanbXdQkcyrbW+fLRuzZLu2fXy/J/UMfeo1x+elhjl/a14q4js7X029sp7ZZe4GV7EdsFuBWRs5qGaxnlw8rT1MNm4Gdlm89Z/aTzC9UiS6e7sVF9Or7pNVvMxxRsePSp4BXK4zk8cDGKytz1Lya7sWS8lPMmq3y7IYm9tikcMMoBnPbgAVjKxu7m3DhdXvYx+FZW6gW1sPYMRwwBKDggcYJ7VlcHzN5CjMmtXkXEVrari1t19snHqXlPl2wTxW1y5ayt/a3kVCZ1r3Kxs2M13PeWYW5mJPU1TUFCQxkHgovIU8pjOT9AKaepeSa8sSt1IpCyapqTBY4yM7SinJz8GCckccDNeTfj6kiH9tXaYMVvb/wBDgHYD6qPRkekfMnmpdpZyahfuCIdWlhC4CPtsbME4HP7/AAF9AHIDdyDjD3BoJOWsreQ5FGgkwNa8T0US39UU15Y/jyQtmXV77suOwRDu54XB5bnGBkVI06COS3l1GC4QiKTE2r3vrYbWXiOIknOCpBbGeRkHAqUoWVn8tYnxBdx7VDquLGz3xtiNRnb+6cZ77RjawNQVafUL53mMniK/U8AErawtzyScBs7RxgA88k1HeLp4a+nWB/SVKAOetYT1UqzuNkXmdPR4lXHmdcu13OQNykxqxOcg7cDvwCM81B+H87Y+rHx6rqX7zL26SnOfgOOGYZxxitlzPPqFzLc3M0niDUkcvJJIxFpFzksSduSdmc8Kc++OdKk3VzDaQxy+IdVBIht4I2a3jC9wiKAW9KZ4G3B98cya2JJ8enjFusDJqi59r61581tgbpyrfWUjqvwy6vf8k+x6Sk88IQBgtzjipfhfTdV1/Xo7TwjaXN/eswSfVLpSyxZ/eJOQi7UbG7LEZA54PSQeB7LTbH7z+0jWdlxAxjg0S3b98dPZHI8QYR71IO1Ru2HcM4IDXPGt9d6RH4f05TpWmIFKWsFrCk8wDMyyFUXETbmBLDC7kDKIu1aDtrNaRsoDuG8Z3fC0vjIQ31VtHZ6la47rcz9tTwnBZWei+DvBt0s+pXUHjDXZYRIIows9nGZU+IqDmUqSpy7RqyvkHcuKr/E3ibXPFV9NNdy+hi6+UtpisNuGGGjaTJblVTciAKWUFlydxr4rOVw/mXCpI5eSJGL9RieS7t6nz39vkcipqKqIqIoVVGFUDAA+VQFJof8AFqHffmeHQYDw81v0qdOh/tiTmfsffyBuo0NkmUe52TOmNgC7Y0x22pkgEfPk8nnHFS6UqbnF2KkSSZOKUrU8pEghhhlnmIzsjXsPmScBexxkjODjJqXb6S02H1J93/3vG56X8TgF885B9ODjBxkxcQ0S4rABdYKHbvJekLYJ1FPBuCPwl+ueN/vwueRgle9WdjpkcEq3E0r3FwOzNwqZHO1RwPfk5bBIyasKVqvrl1m2CvbSAubpSlKoViUpSiJSlexo8kixxqzuxAVVGSSewAosrys4YpJd+xcrGpeRicKijuzE8Ko9yeBVZr2vaVoTGK8L3d5/6JbSKCmDgiR+em3f07Wb0kELkE/P/EXiTU9cIjuHWC0Uhks4CwhVgCN20kktyfUSTg4zgADd2XYK20XFm5n2HH6c1q19qp0bG5yXY634x0vTJHt7CBdUu0O1nd8WynjOCp3S+4yCgBGQXBrgdW1PUNWu/Najdy3MuNqlzwi5JCqOyqCThRgD2FRKzt4ZbieOCCJ5ZpGCRxopZnYnAAA5JJ9q9Ds2xUdmEjHM6t4Lk1tpqVjBwyWFW3hPw3r3izWo9G8OaXc6nqEis6wQLltqjJJ9gB8z9PnX3f7Gf5KfifxbZWuteK7w+HtKuYxLFEE3XUisGwdp4TkIcN3Dexr9oeAPAXhLwJpaaf4X0W2sECgPKq5llO1VLO55JOxSfmRmtgOfU/2xbM4eGf05qkhrPnxy1h9eS/OX2I/ySLawuF1b7TJoL6RdrQ6ZbSHpqyyZzI/74KqvpGBhjnsK/UuhaPpWg6ZDpmjafbWFnCqpHDBGEUAKFHbucADJ54qdSr6dBrDvG5zOP48FS+q5wjAZJSlKuVSUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlUOr+JLa1JitALmXHxBvQOPmO/twP7aIv522WrRjxp4m0G5lVOpqtxPZFjjMpkKvGOO7qFIye8YUDL1InvP3Yhj/CNcB9qVtJZ/aL4ltZCWaLVbpN23buxK3OPbPeovh7xHNpzdG7Mk9rjgZy0eBxjPt9P9T5p/ZB3A9uMCRzi8a+q7be0BvFpwk3XfMSxyxJPzNK02d1b3kImtpkljPup7cZwfkeexr2eeKBcyuBnsPc/QCtNlJ737jWknLitouETNltqNc3ccJ2D8SX+op5/X6VBu76WTcgHSj7Nzg/xbsv8MnBqGw7KEJ3HJXHz4zg9/1avT9n/pwvh+0GBkIIzuQcrwDdsw4ELTq7ZFmLdcXElwR1GwD2UZKnHyHBb/Ng/StHUC5ySu3KnJxjHtkcDj2UZ471iG3Lvzjcw3E5IY9sZHxfoMCvWLKAxIIjwGPuPYjI4X24Xmva0NhpUR8Hdthu4XwiYPEgEyb7j7Alc51Qu70+OtYhApXChjhOcbR6ec5APC8e7c16zbRk4w36ndzwPm/f9K1GQMcR5BU7s7f/AHsf2csa8Thd5csx+fO7nGM939uBgV0v8nUcN+tiSLRBJN5sIGYnBwc0iDerfGDda+i9dtwJB6RAxvPBGM8Z7Dv2UZ+da54lDbFyWHJXbjHyOPYY9zk/StjM2wFmIA98gFccYz2X54AJrEDAKFQNvO3H+j24PxNn2NdCgHMggwBwFxNhjElrZw/kPANKqdB1r9+qhNyeMk9sVj/ZUq4Ea9irE8k5OD39+7Zx3GBmo2eTg8e3Fe52LbX1KQLW7oAgF08hj6QY4Okgrn1GAG58l578Ur0V4AT2rqNqsp7zXOs2JJ+6qIJw4pSvcAcmvSxxgf6/64rVPaPxTubO0km0kENkc9HjBCl8Mi7liSVPYkDvx71qZSR6ffkH+3/X2/Wtp570yKzS2R7u/XdLiPDWs5wXDBq0Ku3jJoOBgVnIAGrGue6i2i4gBTmQlKV53HIxWDKyjDKmsI2wh3f2Dn/6NbBj5VgqyKQABluAD3rk9o9o0Nhe11V0GDbPwth4BWU6bn4LLOATjOBk8e3zrFyHQ9Ha8ozkH4cZ55H6fTvxmtM9u4kYOC2VxkEfEfftz+lRhkNGWVgWAIJ4yP0ry+39tnbgGsO404Qbm4yJj0xEkxCtFIsN1ZIq7OBh14bJ/gO+Pke3y/icSQQDjIPOf9NaIZnEBJXgfCgFZM+CAPTxgKD7f64rudnbWKeyta7HGMgY8Dx62wVTm3WcXxfwoXVLlCx/cYDAyTyteRBiCScVlCg87I3O5ECkfLJPf+yurRL3fCYyxc4RPLvG3GwzCgeJK2bZJPj9C/1VPP8AE/8Ah/bW1QAuAMADAA9qUHvzmvUsoNYZuSePH9uQtyxVEoOKxJBYrwSMHBH+vyr3A3bjuzjAx2r11XJAOQexyQcfX6/2/rUKpLpbGNuNxGcWxxuOAugsso4uo2GVcAE7pBuVB23YPHHPB+p5xisvNvIC9mA7EbZbmbiNQe4ye49Q9JGOMha0ECV445baW4fv0Y3wmfqfYcnB/WvP5/8ABf8ANS947a34hjz7sR/zu4Ptya+BfrTanVO16haN0Q2IxggG98ZJnATjK62zUx8MTfWvws5rjqwyXIV7y4CnqXU5Iij78IOOQW7H5cDmrYOJ5/O2Mr6jcI3r1K9/Dt4OeNgJwCC44OcEcDmqS4KSQNG7tcyhCy29uMQxd+SR3xu7j5YJrfIvmJQoPnLpypa2tgFhQDhQxHxABgMgjAyN1eMewEDX2t5Dqt1rta/dWKfiXkl7Y/npgwMmqXn4cMTdvSp4BG5cZz24XtWduepeTXdiyXkp5k1W+XZDE3tsUjhhlAM57cACoUuoxzTxtfKL24gAEUC7Es4Ae2SDyASgOcDjBJFTbg+ZvIUZk1q8i4itbVcWtuvtk49S8p8u2CeKoc0jHLWVv7W8irARrX3Kxs2M13PeWYW5mJPU1TUFCQxkHgovIU8pjOT9AKaepeSa8sSt1IpCyapqTBY4yM7SinJz8GCckccDNeTfj6kiH9tXaYMVvb/0OAdgPqo9GR6R8yeazx5nUuiVTW7xVzDBC22zth9DnBAAQY4HOCSaicPDWVvJvIoNa/crC39UU15Y/jyQtmXV77suOwRDu54XB5bnGBkUt/VFNeWP48kLZl1e+7LjsEQ7ueFweW5xgZFZ48zqXRKprd4q5hghbbZ2w+hzggAIMcDnBJNY26PdXOza2vXUI2xxoNlpbkZxzwD8C8YCnnk0JsSdfS3WG5AprWieayRcxSX1hG8jJhpNX1HkccehSDnlQAcFhnHyrD4fztj6sfHqupfvMvbpKc5+A44ZhnHGK9QpM3rVtburcHgHp2VsAOPYD9wfJSD715/P/wDLN3b/AORY2yj/AKo7J9FOffHIWx1+OsDIFNa0TzWcDdOVb6ykdV+GXV7/AJJ9j0lJ54QgDBbnHFIG6cq31lI6r8Mur3/JPsekpPPCEAYLc44qVZ6f94ESNcR35twc3NyGj0622BdyjaPWR6eFGCGBIwCa3HVOhevJpW7Xb6IEtfXSKsFttYnci/DGSFHqDZyoKtyRSM9Dxi3WBk0qp1XEMEn087+kla7bTW0+JNUEyWUU24rqN2RJPJlC29ISRtDFf3ssVkBGRms11FVSVtDgh0mx5Eup3WXmueQTgt8bEoTtHGRkBSagZ8zqXWDJrd4q4mnmXbZ2w+oxggAOc8DnIBNM+Z1LrBk1u8VcTTzLts7YfUYwQAHOeBzkAmhvM5amfeBk0oKUkOeZIw4Dyz8zzCw0/iCW4tPykT8yapffzrEj1CID974+AST8wcV7YKVtJLy1K2kMpPU1S+YGZjj1CJRyD8fbJPPORXkX4+pO4/bV2mRLcXH9DgHcn6qPXg+kfIHis7ceZvJnVU1q8i5lurpsWtuvvgZ9S8v8u2QOKO46+vvAyarRrX281hB6bNb20/Iws2JtUuvVNMx4bYoyQfU3w99vLDBpB6bNb20/Iws2JtUuvVNMx4bYoyQfU3w99vLDBr2JTd3NwUK6vexj8W9uGAtrYe5UHhgCXPIA4yB3q50/QevCdS1m4lLSxh47q7tmIEZAJeKJ9qsg353OUUgEoGKsKhUqspiXHXT7+DViY1r08Sqy3t5pOnJpdtPZLcShBfXSmS6uGfgLGgBO47zjb8WO45q4Gn6RoQF/eXtusj+tVL9eWYnvvmRsBSJFb8DcWCsrPE3I13viBriJ18O2ogiePo3d7cvlCGXa4aVgpZSXBMeBHlQRHnmqT+l/mYv2jcD0z3976bWHPsgbA4L9iPbIXmqg2rV+fujiOPieH1/lCNJN414e3mrfUfEGoXVsYYJhoGiSetSUw0jYPqWMHLthwOqdzkKCzkiquJuhvntpH0m1nU77+79d1Pnk7VznGWXlR7Zznim7rT+cspH1C4RvXqV7+Hbwc8bATgEFwcHOCOBzVimmQ2t5Jf3kss12rBnnuYzGYz7el8LF3XBYswwCIypBqQFOiN0COX3n/wBv7VGpWayJx4Z+Ee3iVA0e2uC4i0u3l02G4Vgtw6GW6nUc+hBzjDKTsHG3O44q60u20nSLIGPe80pKxRRDMtwT2XeADIM7AUiAGGDLNnNSIwXWWdb+GysZlV2urhAzsOGQmMbcsCY2BmZRgkxrt4qRBc29lcXbwvHbq8bLPcbgJixBAWSRgRHz01ZD2K8QqDmoVS50/EtyGJ65eOHALnu2x5PcE5AfcY5ENsD8z1iUup7P8zdpFDbK0sFrbBclSQSd0RSKKI5iZukcHnc6HLVEv7u1sNMQmOytbZQzW6xPtJUnBX0bWkY4jBYOOFRjJKCcVkWrXFwJ10pIkgPE17cgpACpyp9RZnYHYVMjMVzwFHFQbNh0572yRbqSInq6tqGdqkfDsQ5OeFweTk4xyKkKZgtjdbOA9zn58gp0tle879U9ALR5YeF+Be4KTq2o3lxFDfSTfdFo0Iihk2g3EyKPSEVQNi+lfSNq5bPOajApaW0M8Sto2nyDiTO67uh39Jxlc7V+SjdnkGvLf1RTXlj+PJC2ZdXvuy47BEO7nhcHlucYGRXsKP0JL2zVpXQ7n1e/HpAB42Id2fhUA8tk4wMjFwa1o3QIGtXk5NC3mMaxoawQBlr6W5rJ18hFG4jfQ7JsqWPN5c45OOMp8K8cKC3uDWH9A/5FtD/G+nX/ADrkp/gqM+9Ph/O2Pqx8eq6l+8y9ukpzn4DjhmGccYrZAkZLXttMEVQC+q6kpZpGBHEKnIJwhIzk9xkHGc4C+vrfrJyAUiY1r7c14jeQikQyPodk2GCjm8uccDPOU+FueFBb3BrZPAmn2bwzzppFlMATAp6l5crgEFvZc+oewByCK8t5mizc2LlY2YdbWNQQFyQCPwQ3JGAwwMk5AOMA1dWWh2Whym/1a/8AJsGO+UkS3bnuwwfRCSUkQht8ykjdHg1TUqime9ieHEn1v1k8ggDieWtW81U2NrcXUr2EVsmh210CxtUbdPMoBLbmc5RAEcl22qoyTkZNdANN03w9bx2V89lc3Esa7tMtJN4dCAWae4V0J2gS52FY17l2AKGRLqb21hLCjWPhzTSQbjy6M014wbd6i5Yk7hIAsjSOn9QVzw1Sd7O5j0zoaVp0p/Gv5FZWmPvszl3ORIQGZiM8FeBWrvVq5ybrE3vyEnmFrtrFwiiJ5nDwz9AeJlWfiTU7cAT6zFZWqH0Jpen5jVI9xzGVUJuXLSkFSq59WZNxqm1u7uJIEbUejotoVULZWiqJ5EPsQMAL6pDzgZJyCTUTT+IJbi0/KRPzJql9/OsSPUIgP3vj4BJPzBxXQR6Jb6LZ+c1uY6UXAMkkn4uoSlgDwASsBILqclnHBKe9XBtLZobx4Dj4C/uc4WW02tO84y7n7ZDOIGZKpltLiSaOxEf3TBcLuFlAwaeVByzSO2AqBS5JdgFCnI4Jq/kt/D/hyEQarGtzczhenpOnzOyEHKsJpV2vK2WbARwnpGGkyRUa41s3OlTvpXT8M6LLIVklCl57oncQCeWkw+eWYkZyuMEVTRGaGwFxbBtNgkP42p3YzPOWAzsUZI7kjHfGdwwaFtStZ/dGQN55m9+QLncxK2G3Em3kdfTqrHXtVv75LeDV530yyZPy2kafGqvhuDhVUKm4nJGBnnI3ZNVbMUPl7vGmW8oCiwsQDcy5HpDnv2fsxGcfDXn81+Ztf2Zby+o3976rqXPxFAMns/dQM4yWrOJuhvntpH0m1nU77+79d1Pnk7VznGWXlR7ZznithlNtNu60QNdb/wBzuiyXTrXsE3dODyd5I+m27t6NNsvXcS7h++SSQcMow3cDsMCsJ/TZtZXf5GFmzDpdr6ppmPK72OSD6l+Lvt4UYFZxN0N89tI+k2s6nff3frup88nauc4yy8qPbOc8VhZflYjJa/sWzlUjzlx67iZfbYoxwdy/COMZ3HFS56n1v/c7oo61oDqvblQliLO6dbOGQ7otKtMtPIxPp6jHJB5Q85yBwARitk8dxPAlg8LQo6mRNJ06PdOQqFt0pwSMKFJJB4GcDBxZWmnwaNaLJqEp0K3d3Vo3AOoyhZArK3H4IIzjAZlKAlcMGODXj2+lWiiKPRNCdI3YW8yi9vlRnG7jJDkseWHpD8ejC1T8WfkvfHnyzPST/UFmNa/AWFxbWoto7SVZp5ZIjJFo+low2gIkm6ckbmIUMrekY2hlYjNY6zevM3R1xSi8pZ6PpsioqMZN+JFUYCnJwq45fIAwQYEX5bTXe2/Y9oclbiXm8uR3ATGPT8HAwPqea9Zhaaeslsi6LZyj0XDZe7uAMnjHwg4XIyByOcGpCncTe/jPKPaTmQk61+AvL38CUWd/+DHuBTSLLktn4RI47k7U59Tc5AFL54rPfb6oehCMNHpdmwH6dVxwchV5yW9WRip/h3Qtd1wKnhfTjplizLE1/cSbDKzNtUdQjOWZQu1ONxx712Gn6Z4Q8IA+RS61fWYAGuLt3WKOzUquWZsnoMHDfhyRu52SI0e1wTTX2ynRO58zshw6nBviS7mtX/Mb7/h0RvH0HU+3oqjwx4G1bWxHLrxk8NeHC28xKiiQxKyq8jKSG2LhA0rBgpdWI27it/P4n0Pwdpcmk+BtOltY7mNFn1C6bDzSbCjbXRi0vxNt6JjVZIyUZ1bFU3iLxJqPiSYSXM73xDdRRMHbToXyxYxQSMTITvbDucBWwoUKqiAsbGdrm4uJ7q5YYaad9zEfL5DsOwGcDNaDqVTaDO1Hu/yDDkTxJzJ4jCF09n2YNh1TvH0+v08+Cgpb3FzMs7SOm1dscsgDSqnOFRSNsSjJwoHY4wpqdbwQ26FIYwgJy2O7H5k9yfqea2Urac8utwW85xdjrXrxSlYuyojO7BVUZZicAD515bx3l6A1qiRQHkXEvIYfNVByw+pK9wRuFR4ScFHkF5PNFAoaVwu47VHux9gB3J+g5rdb2F3dHN0Hs4f+LRwZH+YYjIUf80k8jlcYNhY6da2jGSNC85GGmkO5yPcZ9hkZ2jA+QFS6137QBZnmrW0p+ZabS1t7SLpW0SxqTlsDlj8ye5PHc8mt1KVrEkmSrgALBKUpWESlKURKUcxRQPcXNxBbW8fxyzOFUcE4HuzYBIVQWODgHFcnrfjpLeR7fQbeJ2U489cJv3duY4mGAO49YYkYOEPAuobPVru3aYn6DqdHkq6tZlIS8rqdSuLLSoFn1a7SzVl3xxkbppQQSCkY5IODhjhMjBYVwmv+Nr2+gls9Otk020lUpJhupNIpAyGkIGB3GEC5U4bdXMXE0txPJPPK8s0jF5JHYszsTkkk8kk+9YV6DZeyqVLvVO8fTy+/hC5Nfbn1LNsPVKV1H2e/Z94v8e6mlh4X0W5vSWCyTBdsMQ3KCWc8ADepPvg5xX7S+xn+St4V8HXtrrXie7PiHV7aQSxIU22sbKWwdh5fgofV2Za6BqSd1gk/TqdHktTdgS6w1hqOa/L32L/YF43+0xTe2sKaRpCMFa+vUYBsoXBjXu4+HkcesHmv219jf2HeCPs0skNhZJqWrBmL6ndxqZiCysFX2UDYuMe4J96+mwxRQQpDDGkcUahURFAVVHAAA7Cs6sbs83qGeXAeH3nlCrdWIsy31109UpSlbKoSlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUqPe3trZR77qdIge2e5/Qdz3oikVXatrFnp6MHkDzgcRKeSeO/wAu/v8A31z2r+JricmOxzBERjcR6zxz+n8OeO9UDszuzuxZmOSSckn50WYVlq+t3mogxsRFATnpp788ZPv/AJuO1VlKUWV+Yf5Zn2fhej9oWmQMS7Lb6sAxIHAWGXGOBxsY5/4vAySa/MBBLAAEknAAr9/+O/G/hkafe6YbSy16JT0rsTtH5CFt2Ns8r/hgq+zKDc4yCFNfkbx99n0mizPcaRLJdQyq85tFsp4Z4oATukaNi7rApwm5yrEgnBA3np7J2TWrGXd0euuN+EkTBUXVAAuG0y4u7CUywXEkJ/eCkbff4u49zgEE1d2urrKgN0xE7LnqbSAw+eRyF7ewz39zVKNrHklSp+g25/uTkfU0G44UEHdyF2/ESO4U8n9WOK9JR7J2al8rbnjbeJyJxjhlvBpGKrFd44/ZdQrJIMIcrjcpXAABGQ3yUfU5PNequ4EKSQ+WC4yOffB5bn3bAqgsr24iKEyO0YfOCwI+uMjk5HG0VZLdR3crQoWD87kALcAnGSM7j7jOMYrZpbA8wQ6GZxN4kndzNyOHzsJgqfxgeF9a8ipUswLFQN5b053ZyDjgkcnkj0rxXgX8Q7yUxjAwBsz7/JPb5nivHkCLvQsP3Sd3YZyPUP8A4VrwqVOPUu32OBtB7d+E/UkmtujQaykGtG4CCJN8IBOQGAkTLXNdNkc6TJvrXiCvS/O0ZCtkhWGQc++D3+eWP8OK8HJBLHD8Ekk7vY8jBb5YHHah77QCQw3EhTg9ucHk8+7HHevQAzM7OQXwCSSQ3sRxgt+g44FWQykyWgiR1dc5RO9iTMkPb/UsXJ1r8HknwYk+E4xu4BX5j5KffABPesyg2CPCqyjdtCggccnB+nuxz9KF+mR2ATgngYPuM9l79lyeKOQCSM71O7GMHI98Ht3+Jua0qlSpUe1wHQjDlP8AQAZMzLHEcCFMAAHWj7hYBCj7mUyM3YnJ3Y+Xu3Bx7CtbxCTJDZYcA5yCflxwPoBmpEatuI3Ek4yOTv8AkT7sP7FrzeE7ZIPCkHkj5ZHfBxwuB9an/nKpeQwy+BytkJsLWgYkA2lY3BF8FAIPYjH61524FbbgAFmwFyT6QMY7cfIfoM/WtBznBGCPavS9mbDV2kb1Z0tx5SMcTJveRaDY3K1Krw0wMUJPuc15SlezpMp0m7rBYZeXC3DALSJJN0pxj60pVm8C6BwWIWEnbA7+1a62uePkajySBRkYY/rXE7Sr0qLt+o6Br1VtME2CzPAya1mUfugtg84/j/4VokZpMEnA/q/KvUJjIyPS2CRnuP8AX/TXlNt7Xq1GFuziOZx5x7LYZTAPeWwhw4Z2BUjKsOx7f6/StkU56259wJGASOy/2Y/jWc6iWBShy+ew4Dd+f7v9FQs4fBGCGrxLg3baZL/nuDnY43xnyMYC4W7Jpm2CtYth9RwOOAfb3/trVq7R3DKWAEqxBN/zHYfrgYqLDOyel8YHfjBFbxbtKhkYEgDcMDiuD/lquz7W34hsSIPjqeR53vJbUbYXCiiHdEY09QA5Ix2HvzWSjJxkbu1SArCSTOQcEYJoRt9G3BXg/XmvqfZ+zVHObvACQ3ygk8czjHFcx8DBeAYGBXtnzGZOfWxPb27D+4CtbAyv0VIx/wAJ9B8v41IBBcqGU4A4HcV6vYWh9cP/AIWyBzdxj/iAR4nIrWfYQsqV5kDAJGTXtd0EFVL3J2leME57c/20KkAFtygjIOO//lkYrysV7sNuAD/b71VUsQ0W3vPD8YnKFkLNkiJRZvMQo4CgQep5f3cfxOTg/WsHRoT0LgeTjftbW/qmfPYMe/ZuzfLtWxHMTKystkCMNcNlm543KO/bK5HuO4zW5QiZmiJ0+3kBJvLob7iUkc7R9d45UdhnPtX55/Wp3e1C0YAR5EjzzxJN7LtbIJpqFM5jtXhmfycZzstYeZHyP3j3HccHvjtUiXi2NrcflImbMdhb+qWQnkbm5IPK9/l24FYzRiOGWa33WVvLGcz3RzNPxnCj5HcOQPbOazgVrWPdEp0q2lU/mZxumlX22j5Hcvwj2znivJEgide9/M9Fsga1+yTgLai2uGFtG53R2FvlpXY9t7HODyvf2HbIrydpYLMWTyG2gmlDjToMvIx9t5PKkjb8x2O3IrK2PQti0DJpds2QLiYbriUH+qAO3K9u3fJ5rGP8GyZ4P2bbHJE0nNzOO+Fxjj4e2B9TzUR76zv5nmFnWtQpUl3DJstblGt4gRt0m0Rg0pPK9Vvc8JyNx+gOakagOh0ra+VIIt2E0mxbLyH26rA9zhOeSfYA5qq6caWYdEXT7dW6kc8o3XMpHIKdsfu9sY+fetsM8mn2GYS9haztlZ8BruRfkuNuF4UkEj9TnFQNMW3da8Xcws72eteSm3v4Eos7/wDBj3AppFlyWz8Ikcdydqc+pucgCs516crWN7G6r8UWkWHJPuOqwHPCAk5Lc54rC2y0UQ0sHTIJm6UZQdW9unOCAAvqUnCenKj1juCKsPK2uk2yzXbPo9rJGwRIXD3tw21WUlsERr2yoPBBUgbgRDdNtX9b9N52ZCw6o1pjjr05mAtEdnPNctp09u4UbWXSrFgAoLKoaeT4QuQmWJJ9QPFbopbPT3ht7gJqFwqq66XYpmFZAGysoweoVKxkkk8hgVZeThd6ndQWosg/+x7RhIZUtIifMy5J5wSW3enaGYjAIGWAFRFCWKtuZtEtcekAZvbgZHfnKZ2H5Lk+9ZkN+XR5Y+knMhV7j6k/EsMuXM/sOqkaheT3sgi1i4eeb4U0nTlAVQuMKxXICjZjaMlRjGO1Rrj1RQ2d9+PJC2ItIsey47l3G7nhsjluc5GTXpCWltNBKzaNp8g5jxuu7odvUM5XO1vko3Y5BrxPytnJBc/sSylUF4h67q59sHPKg7W5wq+rsQajiZ568c4k5uCuDQ0boFhrXDkvbxR04LK9dbqSIjpaTp+dqkfFvcZOeGyOTk5zyaagxeSGzvgt1IpLR6XpqhY4yMbg7DJz8eQMkc8jNZZ8tpvRumTRbN1w0CLuvLkD+scAgEhwCcDnGMVustPvLm2W0jt302327pLeH+lSxjhnmZtoWMZcl32qvuMYqO8G3PDX7xJzcjiAL61z8lpuB1LyG0vlS8lPEelWLbIYm997A8MMuTjPbkgVaafoV5q08YvvLC1UsogjkMNlDIq5KM4zmXBc7EDP7/DW2VdD0DTUh1CLdIMLLZxSEdQ9mDujK8y8yeoGNQy8dVSpNf4h1O9uRGdYmbS7dowI7SA752izxH7KkY3vtXgLyAvFUB9SrAp2Gf2A+o8XELBJIMa1z8lYPqlhp15HY6Yk+oX4YqsYjSNYT8Q2KuVgdSzZdWd8oCHQblNVcSTX9/JHqpn1a+Mpc2NqxWGNmOWMjj97LnLDPI5bmtNyjwqlvMraRbThdtjajqXM4Jx6j353MAGPtjacVOs9KvrrMItH0uwdV3W1u6iVt2QvVlfCqGLMAHYZxtAJqynSa24xPHj6f+vi5Yc5lMFzzAzP59/AKDIjzyNZXKtfXaE9LTrMbLa3J/rlcdi55B9sFuanWmlzX1usmoHrQnLQW9rhbZBnB2gFeoQz49BIBxvdQcix0+2tIpm06xspJpGXLwwLyFyMM4PO0bwd87KpXIaId6mwRQEzG8vbm5dWUyLCrNDHuGFaZpAZJDtZQEkCbjHtCSDCmwsqH5bDP6wB9RhxctGttpuG2648scOW9jgGFabMzXcAOnSzbE9HmApW3gkxhVEkSkrw49ERLAFg7sgyuwW8CWlnf27PdSSbo4JnjQLGBjiCNN20qWQdQPgNGB1Y+xi6zrEEcPQuJnnuBhLezESugB5CLEwbCjcNu8Abc4hRlUik1S6urtJI9XuZojKwKWETmW5nbA29R23MDgoPV7LwowKwKTGD/Tsc+Ouni9Us2arWu6wOOZ6zc/8AVbgKeBVvf69K2ooNNddT1FWOJYFORk/G0nO0EsMhCvGVdnxk0dwxudQiiYLrN3CB0be2UC0gBzgE/vAejPYexJxWV6fyYtLtksonwYtKslzNI37vUbBw3KHnOcdsisNQ4git7v8AKRPxHpdj/OsSPSZSf3vg5IJPyBzRgiNfT2tm5dKnRZSB3R1zPX2nDgAFnjzOpdEqmt3irmGCFttnbD6HOCAAgxwOcEk0x5nUuiVTW7xVzDBC22zth9DnBAAQY4HOCSaxvGCRwQ3iLbwsR09Is89SQ916x7gnCc8k+wBzS/YQyR2V8iwRgjbpNjktIT8PVccEnanPJwQQBWRwjXSPaBm5W61+fJeQfmbxYD+3b2NcRRJ6LWDbxn2BHpXgAKc9ycVnAvmpVQRvr17D6VVPRZwY4HsAfgHHCsD7ms7lIogLO8EyuWJTRrFQeAAVMkg+Inbz3I4I74E6103UNRdrK8SZLG0UfkbUsYrVCSw68ig8HaTgbnYt6Rk4MXva0bxMa4RFukDNxWJ1rWQUAuhl3W7fft1BHgmWJUsrYbcMMHC8bTg8A8HuKsLDRXurRNQ1KfrwxZ6c8sTCz2oSGWFQFEjARnnKxZIDMCRmz022trfqWlhbfe11BgPFFHGtlC3IPUEgKnPS4eVtxD8Rq4BGnUtXt0m2315da9q3weWVRLENuAQyvvMn82fVISwDZ2KwBFU1Kh7g3RnxjkMvIZytZ1a+4y7tY5eMnJqsrO/ksV+8NEnuGdFbOrXsK4YgFX8uQB0+Ef4GVfXh5W9AqhfUo01DOiM+o3qAdfUrjCRw7fcFQNiYVzhTghiCX7Cv1W6ur+SNdbuZtQu0YBNNtnLn08EvJ6iThWyMlhnuMnEjT9KutWe30+46ZWCVU8lbtst7bJxvmmG7b8L8csSeOTio/wCXpU+8f3+kjlZozKi6mN0v2giMuHjOPj4NCiZ8zqXWDJrd4q4mnmXbZ2w+oxggAOc8DnIBNWWlaK91P96ajP14fUPvC9iY2pAOXEKgfi7cSDJKRg4BKkrm1jOn206WdpbQ+ItShPFrHAqWFruIjZ2VgRgMT+JKQB1OUU4Io9dupNVvohrN3d6tqsxQ+St5sRRFSQVdiWJOPfgjBHbBrDar6p3WWEY8fAWgdYHVbd3HLWszyVpBqxs55JPDNvNeXKMRNrd8VCoVxu6bD+bTDMSiHOGOS64xTBkk1KWXTZJtUv7Ylm1K6cJBb+okOi8gAAk4ycFcrkVhfSSXN/Bb6mwv59oSLS7N9sMW0bQGbPpIG7gZxjuBWqZhNfR2d6i3cwO2PSrHMcEbY53N2BG5ycZ5HJA4qynRa24xIvz64W/tb1UhDcNa8SvLf89LNJF+1rxVzJeXXpt7ZT3wrdwMt3A7ZC8Gs4l89vnhjfVLoKerf3fptbf3O1WGCAGPBHGMgY4pt60/k72N9QuEb0abZfh28HPO8gYBBcjIzgjk81jIjzyNZXKtfXaE9LTrMbLa3J/rlcdi55B9sFuaunLQ9Lf2t6rGtaJ6Lz+l/mYv2jcD0z3976bWHPsgbA4L9iPbIXmvY3eeRb22Zr67Qjq6jeHZbW5P9QNjsXHBHtkLzW62tLjU4pIzH94vFzHaWjCOytyVZgHcYXd8eADklSMkmrIvaPeC0tZI/EWoQr1IYlAjsINgVgQrEBwPWo3Z3hgpVWxVb6gaYF/Yc8IHkOqxOtfkqPY2D3N3Fqctyxt8hm1m/G2NFJk5ghJG/DKVHO0OADsBzSGUNLJqWggdaI7LjWr26Mfqki2MqpwNnfA2nbv2tkbTWnVZ21DUpxeTJ4n1KTcEEDSCCDLZ6m/gtnKjLexO45AIiysbu5tw4XV72MfhWVuoFtbD2DEcMASg4IHGCe1RDHOu7LDhHpPjutyB45nLWvErdBIsssk1jHBdXAcvNrV8GSNScYVVPpUqduOM5J424xo0/wBU8txY/mpRxJqmpcRRkHgqDnDfBgkk/QDNeahcRNd26zyx6xeK2y3s7Vfy0WfhUYH4ndeB8sEmuns/BE9zZLr3jHXNO06wRI5IbRZkfEb7ghVQ6+jEZYKhLOqNtywrNWtToNmoYB8SeQGJ8g3kQqK20spEA3PAC5/HU+JC57RLe91K/aDw5plzrepZO6+nQnbwdpAJwvCAgsc8EY9q7TSvBOk+HtTWTxw7atqzFWiso5nZpSCGwE275AYwdr/zRIdHaMrkydU1yw0qyh07RdGtdLh2snFn1LqbKokibJDgxOFOZLhBnfGekCgY8yRPOsoYzWsU7b5ws5aa6Yndvnl+Jnyc4BABzjg4rnurV9pEjuNP9x8QbDk3jaQpM2GtXvtB3R/KMfE/t/1K41nxFPMkum29s1lbSDEum6dc7Y2UptVLidNqMFVtuyNQzJ09zOUGKfpSyiLzcwkWI5igiQRQRnOSVjXjkgHnPPIxWyGKKGMRQxpGg7KigAfwFZ1KmxlIQwRrXOLEldelRZSbuMEDLWsgEpStUk6LKIVDSzkZWKMbnI7Zx7DPG44HzNSAJwVhMLbWmOV7iRobFBPIpIYkkRoR3DOAQD/gjJ5HGORLt9KmmIbUJU2e9vFyjfRmIyw7HACjuDuFW0aJHGscaKiIAqqowAB2AFVPrNbYXPoptpudjZV9ppMSOs14Vup1OVJUhEI7FUJIBH9bk8nnHAsqUrUe9zzLir2tDcEpSlRWUpSlESlKia7q2maCWi1SWXzgGRYxJ+LyMjeTxGDj3ywyDsIINZa1z3brRJWHODRLjAUxELtgFRgFiWYKqgDJJJ4AABJJ4AGTVFrvi3SdLDRWTRareg4KgN5ZOSDlwQXIx+56TkEOcFTyGv8AizWNYia2eRLSybGbS1BSNsYPqySz8jI3lsEnGBxVFXc2Xsf+KufAe5+3mVza3aHCl5qw1vW9V1qVJNSvHnEeenGAEjjzjOxFAVc4GcAZPJ5qvrO3hluJ44IInlmkYJHGilmdicAADkkn2r799in8l7xf4ylg1HxUk3hzQpIy6u4HmZcorJtQ9lO7uf6rDGa7E06IDGjoB9tDNc6HVCXOPiV8O8P6Jq/iHVIdL0TTrnUL2ZlVIYIyzcsFBOOwywGTxzX6t+xn+SGtzZWusfaRfTRGaMSfdNqdrx5DemST2YZQ4XsQQa/Sn2Y/Zj4L+ziykt/Cujx2skq7ZrlzvnlUMzAM55IBY/wA+VdlUxRfUu8wMhj4n7eZCgarW/Lc5/j7+QUHQtH0rQdMh0zRtPtrCzhVUjhgjCKAFCjt3OABk88VOpStlrQ0Q0QFrlxcZKUpSpLCUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJXjsqIzuwVVGSScAD51U6vr9pYN0k/MTe6owwvOME+x78fSuR1TU7vUZN1xJhBjEa5CD64+ffmiyug1bxREqNFp6l3IwJWGAO3IB7+/fH8a5e6uZ7qYy3Eryufdj2+g+Q+laqUWUpULWdW0zRrF77Vr+2sbZMbpZ5AijJAHJ+pA/jXzTxX9oOqXPUt7C1vtItREZmmVYzeGIZO/Eg6NujAE7p2Vvw5FCBsEbWzbHV2g9wWzOGs8lEuAXe+J/E+naCI4pVnu72bcILO1TqSuQByR2RcsoLsQo3LkjNfJPFXjbVPESQslx5LS5peiotbxlibIZlLSoA9xNlQogtWPqRg0hDADmb6eO1dAkb3K6grkGKGeZbtoxuWMKSLi/GxmXqM6W+xl4/drRqF7dag/ndO1RJJCxtZbvzSh3YhZYomuIkyxO0KbazBySxMmWyfU7D2QyjDiJOZtHDDgZsLzvAcHKl1QlSpbsyxsk0nkZ7a1j9Ugit5tLilUqqhj+FYrnjaDPOyMvGUGNFrb30kw027t4JEudk726WrhpNyFHZbR8tI3URfzN6dobB2+5XAtbe7jMkMFs1jLstnaKGMWQkCyrKY2BhsEMgGDKss7g4xuAqrvrt5vKadolr1Rfys620sTPHcdfaxnWGZupduvqInuNkIEPCg4rr0aW8IZYHjwHGZ9YyLmnC9ZKoPEfhLQ9Y0WLULZo7LUblgsNxLdyTCefqKsw3Yd7qUsQd8ESxgu3rfaK+baloOp6cjy3lhMkQmELvsLRrMV39JiO8gGcqxBXnIBBA+w3kk812Lq+m809/E0Id9QkkS4EgOITNEA06pI5UwWkQQbk3udtR9QjtNSuZLR7MJaDCSRyrDHFYrKMSByS8Fgu4cLsknLRsGYFhnep0GyS4TOdwBhE8bWk8N13BQJXxgszOH3DB9O4Hnt8x3OR8K+9ejCOG9I2foNoP07KD/ABODXdeJfBrSzSDSYIrS9jTfNaYki2qCikhXLvDEvxmS4aLcrghVwc8TcwvaXMsDtGGhcoWjdWQHOMhhlMZ9xuJBrba7vF5JPGfW3SN7H5gRxUVutLySNz1DI52gRr2ZQOwGfVjvknFT4HinAeIkKjYzjYBn3zjAH1yScCqRs5CBCQ2CVxyc8Z2nv7epqJlHSRGKvkENkktj6/E3seMCteo03+GOuI5eVyBcd1wyVjXkYroSg2hvS2fV8ORz+9g8nnPLHFel+oQWIAbjJYnd7Ecct78LgVWRaggXFyoUAnLZDcjPLDgFvpk9+1Wiqr+skkyZydxO75jjlsfIAD68Vy6+5SAfUJJEwQO8JvEZkAmSPmbhDpW0w71m619Oix3MiA52j58Ar7EfJT74AJrIp0x6WA2c4IAwfbjsvHu2TTqFPjHwenOQMH3Gey8ey5NNvTB2kDbzggDBzxx2Xj3bmqHPdvCQBJ/6XXzj5QD4tfyUwBrh+fsjbZCAp5bsCCd3GQcHlv1bA+laZJlyQAZJWPODnOfYkYz+gwP1pIxmYqAVUg7sZJIyME5OTxjlsDFedMCIIuMPxn2zntnu3t24ziuvsey0aDWmuTNobNxxJLhjMDug3LRBBcAqXvc6d3WvdanOACkg3c/TA7/oP0HzP6VqYbcrtII757g1IdBICwIUEcu/b9PoeBwM960OVHpQsV/wh7/p7e1et7Ocx5DWiTi7lefmAAgH5W4wZtw0qoIuda4lY4x3FOwrzjH1r3PvXQ2mlUfEXvPiBwyB+sdVU0gIflSgHf6V79eSa0TtXw3FgNxjwkkDHHdzPEAiLyrN2brBgSDgZHuPf+H1qPJH026ucg/Fj3Ge4/u/jU7G0CsJFHuAFJ447E8cj3BzXzHt7t1u21v8wL07huZMiecEYWHyg4mHdGjs+4N3jx1rFQHXnMZHqGMf1v0H+vP8K1KoZ9oYAE8FuK3zK0UhUDEZPIPIH/l/4fMVrdTzuB3H5n+/65/8Ks2Nzqje4ZkWNp8eFtTIVTxBuvDJJHIRn1BjnPPPvUm2ihnicsQshfIB7/8AmK0qvUYBjucnGT/pOfapDW7iBbhBmPgbh+6fqP8AT+lSr9k/5gDfeKbzABzPAcwb28L3WWVC3ASFqlgdDsKEoOzBc/8A0OOcVviZ4IiAQ0bqRkNlc4/uPf8AWsRdymMwy7WUjGWHI+v+mmxzG8kMRZCORjKrwflnkcc8GqWbPWpRT2sNmbZOM4jAh3H7Wie803ZP2/C9dlKqe5C4J/j/AOFYFXeRwgCqGI3d8j6D2/XNeQhcesgkfMVIr6NsfZbawa9zjuiTuzxJnwjhC576kcF4ke1CVU7QQC319sn58f3VltLYVWXc3Az2B+tCCADxyM8GhxgYBBxzk967wZDd1mHLho5QVT1XlKUq9YSmCeAyKfYscAfr9KV4xCjJqusCabgHQYN8uayMVl1RlFWNS5yvUuSDHH3zweMcg8+6nvmt6M0zrdwMby5U/iXtydsEJ/wAcdiw7j2yBzUDJlkEYhadm+GLcQp+px8uD/bW8yGfbFIzX0oGUtYeII/YZIPOMjkfLBNfnn9csb/+WcW8QD5yT4TPEDOSu1sh/wBO623Kx3Qd43e+dz0pL66BSGIMceke2C479sZAqakaXN3LdWjC8lzuk1S9zHBG2Oyr7EbkAznkcADmq8SSahqMEUkX3lIsZCW0J2Qwk4CjK9wMjPbsPUcVYysbu5tw4XV72MfhWVuoFtbD2DEcMASg4IHGCe1eLfIga9vZvVbYvrXuVHSHfczXVg63hAzJqV2nTijb5KD2PKgdz8hio9p6ppJrX8eQcPf3vEaEdtoOcH4cZJP0FWVwfM3kKMya1eRcRWtquLW3X2ycepeU+XbBPFeG0bUNSWMsNUuUICpBxZWoIOATzkABeABnBGSawxxNjlrK3k3qhgX1rzKgWY39Se0VJ5FbD6jenCqfbaCTzwuDyeeRzWdtDmFr2JshWy+o3YycAgehDnJ4GCfqOK3TRKb/AKMIXWbpI9ypHjysAKjgDsQOB7A5HY1GLm8v23fta75KRqStvFg98nuOF+QOe5NXAtEk314W8h1ULnC2tZnotlvcSLCbnTCUmgbMuqysyscbhgDJOCrBSvYjGV7GltcOkUl3HHvlVwTq95lxgHA2oQcHKgZ9RH0zxriXzEgTY+rXUfCqvptofl8gfhHHANY/zv8Ayncw/wCTawqP7B2X6A598Vhx3rO1+OsDkVlrQ0yOKnjgedsPV/X1XUudzDt0lOc/AccM3OOMVnA3TlW+spHVfhl1e/5J9j0lJ54QgDBbnHFVUKKHDQquoXELmR1ChbNOOSR6QeFBzwDx3xgyn1BLmTfeOdTv0k2qZpAlknvxyuSQvY4B5745qdTPXX06wORUw7Wv35qTbO8c5vbRmRM7X1e+O5mGOemh7/AwA9TYOMis9KhfzJn0wFCz7fvO7Us8zEgEQpjliQ+B6mOcZBNTY9LN4w1S8uodRdVy08x2wqFPISMYLj0SAOxSIkEFs5FbJtSja8ePS4odVuBGYrm/uYsRouMHceQox1PgKgq2D1DzVD3EWAvHh4z7wMmqk1t47tMSfQeOfIScyF7Z6ba6bHPc3c6wKSepdSyYupCeG2HaREeJMqd0mQAQuQRqOsXN3pfQso4dK0xXMpu50wzSMMOY+SzOcSd2dsHAZeBUSONry/kuFeHWryCLM89wQlpbrkDscb8eo8e3qAODjVbqbnUJZVK6zdwg9a4uWAtIAcZIH7wHrx2HuAcVj4f8TzJ9PI+hPgEZRBcHPO8R5DoOB53P9ULKyH5M3doqWUT5Euq3rZmkb97prk4blxxnOO+RWel2t1dpHJpFtNEZWIe/lQy3M7YO7pou5gcFz6fZeWGDVtb6J0Lye411o728g9Uq3T7di+6hOdi8k7pAvp9aK+MGVCvn7OaR444LSSMM93Miu5Q8hgkjK0qZyST04cxEqm4bTsfDdJkdfzOHLejk0qmptrYHw7zgeHhF3Hk3oXBRLHT7SxhiuBsnuJpRH1lm6sssjcYygbOdx9MLEsM5kjZcGxmtXeW3ju4r60LFzbWkTiS62EDeFA3mFhuJOFZ2KEyFSdxkJHBDbXTmC6tJjAVnkuZi08oJG6J9wCxxhZGOHjQEBGEcuBjnb3VXvrZ4tKh3Qthbq5upG8v34LF8B2BYHBUKCCUjXcaz3W43OsZ/9vBi0mfF2k7zfP6xBj+yTwNQGVcavdWWnRqnUhtbNts6xRTs0Zdlyzl9zNI+JCG6fJGAJl27RT6nrF5fTPdCb7l06Xe0csq+vDEFlhiBwqkspJQZO3czE1XRu88i3tszX12hHV1G8Oy2tyf6gbHYuOCPbIXmst3Wn85ZSPqFwjevUr38O3g542AnAILg4OcEcDmoPcXfNrLH0nwat/Z9jZSh2Lhx64x14nE8XFY2zvCr3ELNpFtOG3X10epczgnPpHfncpJUe2dxxSyUWts81s66JaSDb5q4y9zOpz8Cj29SZ2gexycV4n4l5Je2P56YMDJql5+HDE3b0qeARuXGc9uF7VnbnqXk13Ysl5KeZNVvl2QxN7bFI4YZQDOe3AAqLsDrzn38GrbGtfbzWEX5bTXe2/Y9oclbiXm8uR3ATGPT8HAwPqeaRfltNd7b9j2hyVuJeby5HcBMY9PwcDA+p5rbZK88lzqVkYrmRXCy6nqBVI4252mNO47Jg844GADWvT1LyTXliVupFIWTVNSYLHGRnaUU5OfgwTkjjgZrLrTOvP3k5NWAQcNa0VI6X3dF+JavodmrYkZ3xf3AU4ZVzyhJC5GAATnkZFY2dneTLBFo9rPp8VwrCHpRme9u8DdlVX1AYQEgFVGc5INTbfS1s4pr+9MqywtmS9vNvWyOQojYkxZATDsGb1jCEHi0MclnY3UnOmW0bA3Ut1K3mbnawKBo23bW9MRDSAY3Fkj5wafiF0/DvfE4eOZ6ycgFpu2tgI3bzlxzgcecWH8TrLXY6Xp+leXU29w8swJjtNPlWaW5AG4EzR7ichFLJHtUB89QHKjPWL2009YI9TdrC3twfL6ZaXAbahOQA6liN3SXcqldxbc0pfcKrbrU3exm+4LV7Sy9LXGo3srN1ih9LMGz1DlFxgekk4VSxqq+H87Y+rHx6rqX7zL26SnOfgOOGYZxxijKI3t55k8+B6Xg9ZdyU/h1Kt390ZDHzGA5N/uOCmalqN1+Gkr/AHFpcWRb2yE+Z2HGQikkpuMYyeAScksck67GC4jc2dslzpcEvqSGFDJfXW36DlfgY5wFGfcEmrCDTPu6VdSvJ3slHEt5fn81LjgrFGc7MheC43YbgHGDKnubu102RtOMejWEwV5b3USWuLsqEKlVOWbMbblyFRhu24IqDq4dZt548J9ZPmeTUY8bu7s4tnw59fCxNi5RbOwtdOjGn30ckElztVdOs3E012xOFVpFJLZKkbUCj8QDdnIGu9uXhtha6w66PpTQExafaXAedg0YK99wUZHqHBJ3BsMS1Q2ltluvN6LaeRtVZ1OrX0hkllBZm3AHCs+AV9K5IAyFJJrVp56HVubFkgi3ZfVr5cvIffpKR3OH45J9yDisimSd537HzMH+53RWMogEOcZOsBw1JK26jdyDTRBOPuHSjM0iabbuzTvvwGzvOdpCkbm9lAO7AqPN+W01Euf2PaHAa3i5vLkdiXzj0/HycD6Himn8QS3Fp+UifmTVL7+dYkeoRAfvfHwCSfmDivbBStpJeWpW0hlJ6mqXzAzMceoRKOQfj7ZJ55yKvADRHPWd+su5BXY617BZXo8tZhLlU0SzfBNrbtvup1P9ckj08v8AF27EHisL38rEI7r9i2cqg+Tt/XcTL772OODub4jxjG04pB6bNb20/Iws2JtUuvVNMx4bYoyQfU3w99vLDBqdpltZxWcGqzT+RspGzNeu4kvLnO8MIwNwiO4EEn1YKthgDnBduCTn6+t/7ndEJ1r8BaBbzb1tGtp9Ot5oi66fYqZLqZQpJZjjO0AuTuPAUjHGamNFp2lu1vqW2DcUVdJ06XqySsHIZZpV5YFTwqtgq4IYFcH2O5VdOkntGPh+wkGya9ljMl1dlkU8e5UuiscNgE7lAwRVc0rR26NbCPTLRnaT7wvY1a8mLgBipA3EYYY28cE5BJqob1Qwbffre/8Ac7mFjHWvYLe8qwXFr54WltbSIgbSbCNhcSgHascxUKclSCTuyQf6xONV3cSm3NtdldNjYBIdMsEAmm9IC9QgHBIK53DLYJxnvjE3Q3z20j6Tazqd9/d+u6nzydq5zjLLyo9s5zxWzR7a/v3uJPD8MtnZkEXWrXgYke7BnAIX4lztGQAGJABIubTm4/A9h6u6KqtXpbOzfqOga191Gu3SHT3tr9l062zvj022OZZCeQZHOSvdfi/q8KMCrnQfDmr+Joo7Xfa6HpMitIkSRmSSXYm8DYuXeQrtYKcFlw6hgCa6jSvCWjeF7pxaNPrWt2cgMwe3WOGDDPt3vLhLcPsG1y5cnYyhlYq0TV9dF5I6QyQ62WVVM7HbY4Uhl3IER7t0YbsyARbmkURqK0qu2NeC3Z7n+aLDmAccwTjwJWhTrbZtz4ot3GfzHE9ARYdfLirjS7nRfBenvceHLLSplWRo11vUI3EEy71UlGLBpCpjKlYgyEsj70z0zzN3q+rahMJ+vMsgdnW7nVVkUv8AzhhhQCODefUTjcWzu3ZNaZle6vTf30nmbxv+EIwE4wFjXtGoGFCrjgAc4rOtSls7GEvd3nHEm+vQf0hd7Y9ip7K3ui/E8T466rTb20NvuMSYZvidiWZsdsseTj61upWLsqIzuwVVGWYnAA+dXkkm63QAFlWueaKBQ0rhdx2qPdj7ADuT9BzS3W5veLNNkZ58xKh2f5IyC2eMEenBzk4wbWw06C0cyh5ZpiNpllbJx8gBgL7dgM4Gcmove2n82OSy1pdgq63s7y8G4mSyh9iUBlf6gHIUdviBPcYXGTb2lrb2kXStoljUnLYHLH5k9yeO55NbqVqVKzn24K9tMNSlKVUppSlKIlKVmkTNFJMSkcMeOpNK4jjjzwNzsQq5PAyeTxWCYWVhWGoXFpplmt7qlx5S3fPSJQs85HdY1HxH2ySFBIBYZFc3rXjiytd0OiW3m5hkebuVxGp5GUj7tzggvwQSGjrhL67u7+6e7vrqe6uHxvlmkLu2BgZJ5PAA/hXV2XsqrVvU7o9fx4+S0a+3Mp2Zc+n51ddXr3jm7kYwaAZ9NhHDT7h5iQ54IYDMQwPhU55YFmGMcdSul+zvwJ4p8f6190+FdKmvp12mZxxHArMF3ux4Ayf1wDxxXepUKOys7ogfXrmuU+pUru7xlc1X0r7H/sT8dfaa8dzo2ni20gybJNSufTCMMofb7uwDZwO+0jORX6e+xH+Sh4f0G3XU/tDEGu6k21ks0J8tADHhlYf8IdzHnt6VI96/Stna21nbrbWdvDbwJnbHEgRVycnAHA5JNWgVKuHdGfHy4ePlxVZcxmNz6ef2818j+xL+T54K+zmCx1CW0TV/EkKq0moTjISXDZMSnhBh8fP0g96+xUpWxTpNpju/kqh73PN0pSlWKCUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJStV1cwWsJluJUiQe7Hv9B8z9K5jV/E7s3S00bV95XXk8+w+X6/P2osroNR1KzsEzczANjIQcse/t/Dv2rkNX1+7v16Sfl4fdUY5bjGCfcd+PrVS7M7s7sWZjkknJJ+deUSEpSuU8T+OtI0iW5sbZ1v9St1zNCj7Y7bgNuuJcFYV25bLckK20MRg2UqL6zt1gk68hzQkDFdTI6RoXkdUUd2Y4Ar514s+061gs1k8PmC4t5ZVgTVJcvbtI/ASBI8yXEgJB2qAp2sN4KnHD+J/EGr67LbR6rLbXlvfOwsLIwdS0uGALAxwgh7kL6lMsrwxYMcgB4NUU96Q41Izu0d3Otql7HPI7lJACFaeMb5n6q5FvZFY1IcMwHNei2LsVoIdV73IfTrIIA/mEEGQqnVMlY6hqUt/eS6nqk0rXVuxWa5a7RfLuxMbxtKS0NkgLbSkDvOytGx9SndVK6JfxwS2k8T2+7UYjLarExKFo5LlYJH9DbQHFxeyMdw9KHJFaPLwLN1Y559JntoupIu+O3bT47lNu3DZgsFLgNhercMGz33Z2ane2NpOunXtu8Ed2vmVtWh3dYklZW6MuzcVChzc3pILRM6pjOPQMpR3WCbeXTlBnLcLhaLUzrWpRReWti7M6X0lyqhECSyefWNjuJbK3GouYnXAwlttY8gDiLrGoJDaSFjPbT6fK1vHLLOqC1aMqAjTx7Y4sxH1W9mplYR4L5yKiG7kv555JrlLa21Ro+uzXM0i3jgiF03RIst4/qcdK3KQJheSGNI7oaTOJ5LW1tnsWNtdXC9OJgVL9SLrKOlakrLv6Noskpw2W3Zat5lAh0uEuyw4AROX8J57ruKjKapp2pXlm9je2yPHArs1nbbI4rRSjS7xCdsVmhWSRRLcb5uAwRSCBovmjuUSCys0ja9Z5uksU8ovEJ60ciwtie9kHqIknCwZVlxzupplkHnbS7uBLeO0XzLWwgjOAhAd1tpSscIEbEde93O69NlGTgYQgJaT2MMPW+89twoMUssl26nqLOI2HXvGKbj61htt6sSDnNbTbGJwvawvicSP6gMw5uKil3YxXltDem4guNkq2Y6V28qxtJHlLdpo0/EX8SRDb2caja3qYbQawuJW68k7hIYLNi7BEEL6eJDnhVEsNiAV7ANctJH85PTm8D3Vot2Yd8EuLOOZ3Z4zuLBbdZ1Tc6hhJGYbKJVKPzIQCalRyRxWctzbXF1azaYv48jSQwvbRTIEkIVFaGxO8N+GiyXLnIwMkmW8QIN4tGU2iep3eQLTwlFFhs7f7znF9Dsl9NxcwizMsuVfDuYp5CEXEsjeYvedsi7EULWOraPZ3/lprqK31s3EsgilVZrh7iSHKMEkwLi6bpgHKGC3VlHPJFTJYpkSKw1KxdVM/wB4tG1sWcLkxzyiGctkE8+YvWGFY7EG3FGtjdQJfWwecXsDJMDdSTzXbRgRzRCRcT3pK4JWMxW6lB6mAJqp79+7zIw4Xy+k4/M1w4icgRgvml54J1PLtpsttqNuZnQdN1+IAFY92TFLM6lWCRySN3GMiuWByvUUAs/f97djuPm36DAr9CzRpN15ol8rf2kosI5pJlEkTx7jFB1YcBNyEqbeyQuTgM4LGqDxF4b0i/u7y0u9NsLS5XIN8lv5MQCQbrdpY1Iit4c5BEzSTuMDaCV20fGLjA/bmDxAmBm1w4BZhfFyxAIYhSnG4nGCPbI4HHsvP1rZA81s56WcdmUcAr35GfSCOMkk1bax4cvdMZZXkgvLfpLKLi1c5EfpAZkYLJEp6ihdyLu3DBIIJqkIjZVTJ2DOCMBe/f2Ufrk4NTp7N8Qh1QxwnB3lxdF7X3mnGU3owVpHqYbYGXpsFHLfLByR7qP4D9akCLEnYjALBQQGXjv8lHbk5PFc+DuQ5YcjONvp5A9WDy36tgVLtZ54gPWzoW3ck4+pX5nA4wMfrWKVMgEbM0CQQYi+XHAEnD+F1iIVnxJ+dW+M7uDtb1YA475yc4Lfq2AOaxZuMoS5I243cf8AN45PfsuB271ogulnBUgjbliuN21uc+/J9+TxzWwn1kphtwwRk4P+DkYz3xgcdqupbK8HvA59ept3oFyI77bzvEukXg4a19DyWDs0uQduAADI2BgewAHA/Qc96wY7lxj0AbhgfD/f88DJ57VtUGRiQRxgBuAF9weOF/z5B+dZmPA2FQcZOMYI+eB7f85vbHyrrt22lspFOAIiAOFrkThwiwAYT3YEGk0y++te6iICchTyeAPnz2rIAMueQF4z7A/65/srYY9w6aggFgQF5yO3H9Y9/pwfnWKoYydxGCpyVYfxAPPOPl8/1rp1Nrp7Q0hph1iG8YIg+kjjBwJkBVBhbjgteD8sV7xuGewrftO1gwAwNxxjj6jHz5+X7vPbOcVqzsMAr9fb/X69q8h252m2i11TaHANhwBaeLmgY3IsXEGHd45G+3QolxAaLrQMs2fYVsSJpONuQfp3qwhtIk5IDH69q3jgYFfGO0u0m7RUaKLd1jRDRkMZ43JJJ6xgAu3S2ctHeNyqoWZz02UEtwpfsw+R+vf6/rzVfLAYm6U5wP3Wx2+h/wBfqM556R1V1KsMg1FuoRKvSlGXPwNj4/px79//AKGRXb/T/brdnfu1flOOYj+Jv/sMs2zu0bTsu8O7jq2v3pJUcn+bO5R6yOcnk5/s/wA2ayhaWGQmBy0nPwc+nGckY/8AoY5qRd28pieOYmOVc7HOMnHfP198e+cg5PqjPNgDrRqjfvSA+lvkT8j/AOXv3+r7H/8At0g2o0CkQQTi05Yn5eF4j5YMGOPU/wBN0jH1/f8AdZSpHMhZ16cvcbANh+hHt+v9xqOvw+ykHG0kA/2fL69qmZMnxyKCWySwOTnuScfT++vZbXfHgGKVdww6vgr7fQgc9yP8/PTfsVPZIFN26TwdJb0DjEdL8YbZVbxfcidZKGcewA/Sti9RGCbSSTjb75zjH61g8E0bFchiDghxtI/X/wChSFvVskHSB93TI+XcZAHP92flUKm0P2RnxLtAHGSPMSPrKBocYUtJ9iKGRFI9WDk7+DgkduPb9fcVimz17zjbxtJwc/2f64rXczRSzlROJFjwu5MEfwxjAx7f+Oa8faVWRU9K7VIx3OOc4PH+n9c1DYu1arqYqH+PGJzsATGMkZjCwFpPpiYHBZswXGT3GR9aSPGDwfYe+fatYbbIsqgnaQSV4Ge/HHH/AJV7EY1dBKrAD1E8c+/y/Tvx/bW+/tjaBLgwGBgMfKenO+AwVYpNNpXjSn2GK1sS3c5rGKSNnwrK5AJ2jLZwM9hzQCVuVjwP8M4z/n/vqk9of5hxaHb3S/06JubolYPKIY33B+lzuVG2k5+uD8z+v+bKK7adWtoj5e3DcQQhi8pOeM4OT2HPHbAPatotI5G2ySAhsZLZVR8+FyT/AH/wqNJZzrO7xTJncCjrleR7jjivn/6l/Te27VXFajSJkCwGGMTwmOAkgYxaduhXa0QSrKUbbU2tx+UiLZjsLf1SyE8jexyQeV798duBW9nZLLyVwxgt2O9dOteZXb23sQSDyvfPbsCKgWlz5JHTqw2uRtkmiUvKQc8cnjuO2Ow+VSrGOPykrx3EOm2pYI00rb5iRzhQOSclc4Axx9a8Y7sGvRJ/zXdAvEgnGMLwbHG9iSWi62ztLAJGtalT7t7drFILovbCQlYtKsMByeCrSk5yT6RyCexHORWV9Kwitre//BgGFh0i0JLtn1ASnOQSdnzJycAHNLGzjfSmk0m11OCPv5wR5mc5+FVXuOByGUf2HOXk7ux0yWS1RrCyjXfPdCJjdgFsBW+HbzsGBgcjDHmuXX2CvSbvbthb38c5G8eY4Yp7XSc7dm/Py8MoMdFjqA6HStr5Ugi3YTSbFsvIfbqsD3OE55J9gDmo+owrDN5a8xBlh09KsxuJ4wokYcZO1efUxznArYWW3skntGGjWUikLKT1Lq5xzkY5UeleMqvq7kGsgUtLaGeJW0bT5BxJndd3Q7+k4yudq/JRuzyDXPbIjX3v0k5kLbN9a9hyUS7he3mNnexsn70enWZyT8uow78KD7nnPFa32hzbXAO3Po06zOSSP+MYd/hGe55zxVtb2FyXht7OwudOgm3KEjjMt9d7fUdoAJX4ASOFGc8ipd5pWl+H7dZby6jtpSxHkYJQ07IACrPKuc7ivwoVAz8YIxV1OXCdT635CTmQterWZTduYk8Bj15DmYE2VTpunT3zC0kwEVwJLa2O2GL2Bmk5AzsPclvlzxW+W4srGJLVc6hdodq2kUY6CgH1ekht/wAJOX59Wdqnkaru7uyRayGXSbJT+XtIwTMw4GFUklc7e/GSedxJNRikdpA8U7/d9nIvMSndczjHG7vtBwfkByPfNTAm41059JOZCgWOef8AUNsvuePoOEFGN1OYLW8llvOk4xpsUrMEUAIAZCW2AYAxzgHjbk4kvdw3WyC8C3ckTkR6PZRNGiNj1EsBzj1ds89jgmo9tDI4ktykekWsoBaPeOrIM4wzORtXIIycD1Y5zU2W10+DTjamKKUMvqURMHAz/OAttbIyfUwRV5G1wQRIUt8gjGdR7xJzcFl1VtMbvpl1OA5THIFS10qW+KNqdxbJAjbVs7ZykCOuCy4UM7N6juEaOV3AkqpBq2EyQXMNtYW0Vy4O1CqCFYX7kDDMkTrlm9G6XKlg4U7RVNdX9zCE1HfPHDEzSwQvtkW3XcSrBQo6a5cKqlEXjAfIBl3eo6Rp9ip81YzFcRtFbx/x+H0bz6mJEiIincDHJuBExSbSAJPl+MP+mTm9q06j31TuuE8uHjnx+aAeDCVJi0xt9sboWuHyIFWRobZHBKkxqvqLKxcEqshU7WJjHbQdeSx1MW2nxS3GoFnQJG2HVmB3HcPREcMxyod1IIMpGaq9ev7ydkbVrh9LtXiVY7KD1zNECfT7BE9bgKcBcYC8VpmXobILmN9JtZ1GywtPXdT54G5sZxlm4Y+2MZ5qh1ckAMsOEe0epEnN62G7Hvya9+XCOc4+MNyYE29afyd7G+oXCN6NNsvw7eDnneQMAguRkZwRyeaw/pf5aX9o3A9UFhZem1hz7uVwOC/cH2wW5rOZehsguY30m1nUbLC09d1PngbmxnGWbhj7YxnmsP5r8tdfsy3l9IsLL1XUufhDk5PZ+zEZxgLWuOWuke3i5b2tfnyXrBLpVtnZtSucbo7CzGy1gJJ5ZlODjf3B7ggn3pcO960VvIzarc4GyxtTstrYYIGSvDY3KMgjGCC1ZbunB5O8kfTbd29Gm2XruJdw/fJJIOGUYbuB2GBS7RY7BLS5lS0hl9cek2YLTs5J2iViDhuUPOcjGACMABe2uke3i5CY1r18AslV9QvLdCYtWvo0Zo7OIqlrbKATgt2b90YB5I25PGfZJFmuljdIddvVXZBbW4K21oNwIbIwGHwjnjGQTwDWVvZXN7A+nMqWUI/ETTYJFDvnG0yyOcJy6D19zgBc4Bt0ggSNdMhhtbiVgJBawMI4o/6jSmUL6smIbpchi23pk4JiXEENYJPCNfTxcbrWrbQ2nM8I5R1JMDxx4Aqvh0m4vbqKe4eK8xzAMlbGMcrhAAWkUHpghFwM+o9zVxp0aT3bNpqWV1JF6Y7y6l/AtyAP5pRntiE4jRmQsN0nOaja3eafZlPNSw393NhY9PtIGWKM4HTLK2C7ACIASJtAUjpsDkV3iG/vLqeFNbmwi4ih0iybJ2g5VH2nCr8GAB2PpA5oKQMfEMngBh6Y84gZla25V2n5rN5yPQ4nm63EMU770tYdS8votkmraii5hmYgxW4HvHzsjHpjIAG5TkdRqpbdHurnZtbXrqEbY40Gy0tyM454B+BeMBTzyakR2NzcXn3dMqRIuHGl20iooHAXrSkhRkiMZJJJYYAJFWoj03Tb1NLYQ6neSuog023BS2jbgq0jtt6h9KEmQYHJKsCCJEwJ5ajC2cQM3FXg06Li1ol3HifEnDjE/wDSOCg6XpjajE11cTQX4tSUM88nSsLfaOAoA3PjauQi7cMM4HNT7e4sWuBFojRahc2ioZNR1DCW9ouVVmRBwoBUMOmC2ASCcEVH1m7L3SQ6xO+oSdIrDotkrCOJDGCgZl2/Ac+kDAIBGVOKq7iVpriSHURHvdy40nSY1RS4PO/YMAegcAkjPGMYqpzRVFsNcLW8m5krPwXVDNY+HDx4k9f7VuhuUWORYYIdevogB1ZosWdomxldQpITkDO4gfCpUgg5jT/mbxpx+3b2Ncyyv6LWDbzj2BHpbkkKc9ic1m7Zijsb+R5GTKx6Rp3I459bAnPKkkZLDOfnWFx6oobO+/HkhbEWkWPZcdy7jdzw2Ry3OcjJqxogyND0t0huZK2jrX7nks8+Z1LrBk1u8VcTTzLts7YfUYwQAHOeBzkAmmfM6l1gya3eKuJp5l22dsPqMYIADnPA5yATWFx6oobO+/HkhbEWkWPZcdy7jdzw2Ry3OcjJrfcQz3ci2lyi3bQK033ZpwCRQhcbt7+x+IYGTk4BG4ZWGuHpbpDeZWHODRJ1rxK0Rfj6k7j9tXaZEtxcf0OAdyfqo9eD6R8geKl2VnJdyT3hEOqyxMVkvr19tpEQu4qq93HJ5wAMqcAHJkSLDHdi2lgTWbuPDJYWKlbS2KyYLN885/eHG4gjBBGm6nV7yzjvi2p342dLTLYqLaApldr5yDgc/TBB9OKrLy75ctZQPJvVVF7nTujjrp4yeWC32zk3Mk2mFr29hMhOt3mVhhKkOOmPUFK8Yx2JzkqeIlpJI91c3WnPJqtyD6dTvIxHDagFW3KGzhgSTxjGOARnOi4kkub+O01OR9SuFPTj0y1OyGLAGAzDgbQWHGcbeWxWE0kXWWz1FXv7nqhYdLsfRDGxPwnaOWy5A25ORgk5qTaRwxJ9fpb+1vVBTDWkvNuM61wAWSlLpWuUVtSucbZL+8Oy1gJI4VWGDjf2I7gED2rGAS6pfJDpltPr2quPxJpYy0UQPGVU4AUF+7gKMZwM1f2ng/V7uyW98TCTTtOQ7ktYmjgjQHJAZmOyFjuIXePUwKMUJUnqJb/S9EtoYbCR9IspBuj3pvuJwGJWSK0TDEqOmRJOydSNvUkuBUKu006J3R3nZD6Ej6NHhiVzXdpVNpO5sLd/+o/KPHj4eYvFNYeEbW3lj1HxXd6hf3s2DaQQwA9XIYjpRyDdMQxUdPaNjEb12HdVrfa+9jCunxaiySQkldN0+RWbOVKiS5jJ8tCQNwiidzhnTePSFpZtR1CdpjAz6clwnTnkEzTXt0m0Lia5b1EFQoaNNqZUFQKjwxRQxiKGNI0HZUUAD+ArSqfErx8Y2GDRgPr53PEELe2TsQB/xtqd8R+ZwHQcOuK8uereww292lrFZQAiCwtoQlvHn5/vSNwAXckttUnkA1spSpcIXfa0NwSla5pkjZI/jlk4jiXG5z9B/nPYdzgVIt9MnuRvvmeCP2gikwSP8NhyD24U44PLA8YJDRLisiSYCjb5JJTDawPPKOGxwif85jwO4OBlsHODU230eOQB9RPmWPJhJzCv0xj1e3LZ5GQF7VY28MNvCsNvFHDGvwoihVHv2FbK1n7QcGW+qubSH8V0pSla6tSlKURKUpRErOCGWeVYoInlkbsiKWJ/gKia3qFhoUbnVZ1W4UZWxRvx3PHBGD0+4OXxwcqGxiuB8SeLr/V4HsooorGwYjMEQy0mDkdRzy37uQMJlQQoNbWy7FV2m7BDczh4Z/TmqK2006NnY5aw1ZddrvinSNHLQR7dUvQMhYZVNumRxukUnf7ZVccH4wQQOB1/XNR1u5Et9OxjQno26kiKAHGQik8dhk9zjJJOTVbSvR7L2fS2fvC7s/tkuRX2upWsbDJK3WNpd390lpY2s91cPnZFDGXdsDJwByeAT/Cvt/2KfyaPGXj6KDV9WJ8PaI0hUyXEZFxKFdQwSM8jIL4Y8ZXtX7T+yf7KPBv2baRBaaFpcLXqxqs+oyoDcTsN3qLe3xsMDGAce1bIe6p/tDx4eGfhbmFQQGfP5cfxqy/MX2P/AMkPVtR8vqn2h3/3bbHbJ922x3TuPQ2137JkF1IHIIBzX7B8K+GPD/hXTF03w5o9npdoufw7eMLn1FuT3PLMefnVvSrqeztad51zmfbLUqp9YuECw1ilKUq9UpSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKVV6trljp7NC0iy3IAJgRhuUHOC39UHHf8AXGcGiK0rn9X8TW8AMdjieUHG4j0Dnn9f4cc965rVtVvNWiaK8CrBIuHtlO6PBxlScDcP1H8B2qFRZhSL29ur2TfdTvKR2z2H6DsO1R6Vo1C9tNPs5by+uYra3iUvJLK4VVUAkkk/QE1kAkwFlb6qPEniXRvD6R/eV3iebPQtYUMtxNj4tkS5dwM5OAcDk1w3ib7Rrm6nOlaDaXVsZl9M7xEXjoTjfDbsNyDcGTqTiNFJVvUOD80++hIA99eKx1FYzMZZmuY7pmbaYuooL3hV2DGC3WKFd8iM2Dz29j7Eq1e9UEDIY+8cbRiIMSCqnVAMF2HjHx9qOp2d26XH3Tp1ruF1BHNtZNvpdLi7jEiITkqIYg02WjOVydvHXoulSboO8lzZKkyRyIuLcoTL1RFKXS1eRWLG4unaXIkwmTitcpvY7trwTQCK0ljjkWSWOIWQwYZYROC0Nigyn4cJknYFcsDypYreK/jkkjnjuE3XqRSwGJh0iyPdrbyvsjYhtwubuRmLJwh4FekobPSoNhgH1E2MHlGJ4tJ/lKpJJxRI3vJGtp9PgkW7lLR73aWK/MTK8O0Oy3F/gPgu7xwKo3YKqCcHlhsNNbULe+SG2WCWGO6muQqNn8SNGuogp2LsYC2sgyhkILYJqKt3dW8MZikg1VL3dEGiE0/nXgdtwYribUG6RYHPTth2+QER1htUaee8ezvrBZbaS5mlCpHJGd6xtcJkQgozgWlnlsEqz9yu+2iSYOE4XvwJPEYbs8HBp4yoytlxcQXskcEUEFgLX0daRI4zpvUZXOFT8Cw9aSLucy3AO30k4rXLHDa2cUq3VqzamvVaJrYMk6SIW6wgmcSThHWR+teOsajLKp4xvvl1Lr3enRI7LaKZUiht0t1s0JaZJUjOIbAleovVmaSccEKuSK0Rw2t0ksMUTmfU591taxqzCcORJHMIpdkt6F2uzS3LJEpLbQwG07DCA0Qe7jnY3m9x/NGW8FFbJZRqMbX8tt0lv7qOC4vVkllS46imOSJ5U2S3bboyFgtQsI4JJUcRJbmOxeKWLUHgNvB62Lw28tkZAUlTC5hs3baziKGOW4bY+SpJFbxem/ngl1Od5YbxpIWmaeR2nEhKNF1owkl0iSZHl7VFi9Skv3NYTJLpckFxeSdNLKVlZorxIBAQ2JYupDiK1Zwocw26yzsN4LermbG7vccOW7M8ok45HAQWlDmt95a3F3GG8l1JYt0t5amEBIpUUkzPHO2yJZE3fmLvfK+QyxgAVrlRWeaxvZrq7ublW6TKDdC6CBXhdYgFmvz6HxLNtt1O4KCoCksbQPaQ2Nultd2im4axijEQtpIB/SBFM2yFGQ48xdb5SWUrGABSd5FvBbXMKalJIqhI2M04vxG4kWUopE2oEopCu4it1KELwRWGk2g9M8ccoGIzhwvxLCZXkhnntHnewucaek8jMFmRnbZb9VFJdQ6Mhgsowm1h+IQuaztILe6dU6j2y6euZp5preF7RpAijCAG3sB1lJO3fc5XIXualrZvFNHqVnLBcI263tJ5bll2AozRItxGPUwbqILexUD91nOOdyva3PTlt7v7texiYP0jDbNYJPuRkY46Nj+L3x1rkg4PYiq3VoHd88uEHmflnCC0xZZAWnoxWv5HV7Xrq37RWLybthn/AA55ejO2fSWJ8zetgY9Ee0Gs54Ly0cS2sj3Md2qySo80twdRaIBGHIWe/DRvuCr0rdRjJYbjScLG4tNZs0mBVb9Yk08gAkCGaXoTEHIJLG6vWxkEqhGSapb83AddKu7qQX6rnDyXMl80cZQsVZevdgr1MK6wW6tGVO4ZzGmx9S/DjOGfgbbxt87XDimCnT3ljOgurUul2jLZ210h3lChHRh8xbjYgdJMG3s0LkA7pAN5EG0W/mJtY7xINN09Yx0HlitfIbpGAck9SK1cM5GWMl0Wj4xvYjBIbd9MafUdSsXlS1MLzpIWtoyEWToNdAYVcPKotrNQSp2liAWqxgnjXWzvktTHYM0cMqwQwxacWkLo4RlaGyBdSrGUy3B2gBFJxV5AptIYJ64CMrYXgX+UgiYWMVFtLG2la5uCli5miS6M89rM6ENFKTNHbStmVQ8h/N3TBBuwMBa5PxZ4Xs7u3g1PTbe0sDdN0rWKGVpUnmT40jVY8SStI2N8SLAgUKrEtxdy3MMjxWj2SRyXrecjupLIOr4B3yJDO+Z0O9nFxdOFVOrtCFSK0QXVzG5N7HdXI1CdrcXPVeVrxSCDEZU2zXh46W2No4Q8cZJIfNbI2dznb7iT43jlwmRMfzNIAvJjPBfMrmxubVUe4hLwyn0MrdSNjsRioIJDMA6Z3EFSQCB2rUNysSp3A9mJPPv+p+eBgcmvockWnappd5D1IkgRRukuBAQu78RTvA22yZZnFtAHkYrMh7KRW3vgzUby5lOnW0VhdrAbiWwupum6AZZyQdxgiQFcdd13j1AkvtG2SzZ5LjEHxAjjmL84aeG7CjcrjgV2swOzHpOWA2/TPZe2OOe1Z2940b7JI5ZCV9Psxx6f1C4+ZGaiOQzDfuQrjGQBtBHH0Tn9TXhYs21cYb4V298jvg/F2+JuK0K23TZvS1ic7Wi4j/lBwMKxrYuuijmS5jDwAMozggAbeecfuryDzya2dMP8B+P1YwTkexx3bn3bArm45XSRbhBhw4IfJwW+pxluR2UYqys9UVyIrkKB6Qzv8x+8+P7AM/wrg1A+mB8F1sRj1Jg48XNH/NuJC22VA75ta+xVkORuTaW4DMzZBOPhJ7t27Dj9aR28kzgEMXGMYADAdx9FHb696m6dZLcItwsq9M/C6sGJGTwCOB7jA/tq2hijhQJEiqo+QxXle0f1czYyWbJ3nYTl43kcAAbiCSHNldCjsJqCX2GtfgqvsdKWMK05BIIYIudqn/SfrU+aFJI9mAMdiB2rbSvBbf2ntXaFb420PLnaw98zcySV1KVFlJu60KplRo3KsMH/AD1gSACScAVcrbm6UqF3LnGfkagWsJjdo7hdtzHjevsPkV+anBwf17EEChtUEcwhYQtUULyDI9K/MilhChlvo3y4WZVBPcDpoe/tySePep9RLD+lah/0gf8AZR1JlRwlzTBH3CwWiywurdZ8Qz7S5+ByOHA9jjHI57Y98cZFUd1AbW8VZmG0jA3+rjGMH3x9R/DkYHUSIroVYZBqLdRCaLy1yMqSNkpAwT7Z+R9uMZ9iM4r3P6X/AFVU2F/w33pmzmiJE4uZ7s5DdtIbobZsQqCRjwPsfuuXmEbR9SIJFIODGFwrduwHC9j2Hc++eMYbzo/zkKqQMB27DvnkHB7/AL3ft9KtbjTgY1ZNqYAVic+huM7sDHb3wAc5J+cS3t1YI25i+chVTcWGPZTjOCDn24P0z9Y2Pbez62yO+A4hgPykEtbytfdxwOBuC2y4dSlVa8bwvrX5Wy22ZgUyxyRg7mw64K5zjkjg8HB/z5Am6jcCfZmNxvHo9J3KpGQBjjLEEe+B7d6gTRRRhY9PluRKzHqw7dykj3KkYJ4+WePbFaopWELyT2URfe67VfYw5IJCsMYG0gcnB9jmuDWYK2009prsdvDe3YF7m7i0xAJi4kEDFwJDtlrt1pY05Tl0Xt7Favth6AbpHMjiM8ZPIw3OBwBnHv8AOvIrS2NsqR26iVjtLKQCWPYAjtwex75Yewpb3MUskkxMMMgBKrjY2SOML74x3HYnJzit0xlSFpFkVxkxswLEbjuzjJweMnP+Gf4dh9KlWa2jZzpEkmZecQSLRcW4S2GtME0AwS7Ua0Vqi0+3mkht44UZpCSxk+LAHA5yRkc8cer6VqltrJLls2qiNlLKpUZGQSvv9VNXNkgiW7ngk3JBD04nGMEgbmP9vP8AGoWobDJdhNyxIyRqv+EAQP4YDf3Vodm7TR2jbn0AzuBoExB3nObjaxDXtAGILSJAVlWlu0w7jP0n3B81qUKgjinCsqsJCA2CVZQSP7APcc/P209IiMNzvJ4QDnGM5P0wf89SI1QRwSxzCIIdxZiW2uc44Ht6B7Z5969smkkZo22uWUMFBOWCAjb6e2V3Dn/TXof84+g2pUbg35hcXkzH8IBEvdBkDEgQVr/DDiAeOGseSiCRg27JLADa2TlcYxj+ypcbwS2nSnlUh2JlVi4LHOQeMqf4j2/jXuoW/l1MZJePIMEmRyD3H6f6/vVFD78AQqWyWbA4YDn27e/bAxj5VNw2ftfZW1Kc7kzIIFgJGIsM22IeINpKwN6g8tOOtdFtTSrZZLy6ZYXiiVemBNwz4GASMEjG48AH0kA55qDcy3ZujcZE0sSAj8LqiNPYBDlQo3cewJwMEVIC7pV9GQ54RDz37Dv/AH0MeIyzOqsMYQg5IPv2x7/OtV/YGzGkKQgOtcNJMzBNnWMi7uGdlWXEuLjoZLXZzma8STqZvGcK1xcP1QPlnI49uc8Y/stdH1q7sbq3linE0sb48zNO46a+oNsbJKAjAyPrkY7VE8aFn6Y38jaX4+XOOcfwqKkzw3KSysHCPuWNg23nA7H2+deW7Q7Io7A0GqJ3/wCIQw4/M7eF44swPIGFd3azdwiw4Y+X3Xa79K1a6W7s5YoNTYgNcywohyDhSIyAjMcADYq4HJ9XxaItOFpLLNdXCpJC48xqtwvWdMEYCRH34XBYgnPpyCK56C8t8gQRlrgoIwH2LGDjv6uD7Dsp+pJybHTNQvLeRenN52SNCELZZIhjHBIBTHvjAIP0zXDf2R2dt4cKAJe3Egd09T3WxOFwDcjuiFWxu1bOIY7u8AcR0x6YWHNXM2uNFaSt4ct106Bxsl1a8fMs4AII3MCz7gg9KjbkfAp5qJHZJFGupC4WFGAY6lqA3yyEcgxRk/4GRu9WG47V4uowTus1jawNdQRKUWVHNvHz3XnCE7V7YAwfWcGsIrUyBW1B/N3MI3IJRttYkH9RRtzkJwTtjPz458ntfZdbZT3xvDCcGjkZiIyO6BiA4G+5Qq04ho3Tjm4/WevePML1H6j7tKSVIpmEcuqX3rllwTgRg/EcLjAGTwCBjNarfTFtJ+vC0jFnKtcyjEjMe4UMMbjhvSA7ckNtNWEl3HdSstvJJfSoCZ5nY9BFAyykjaGB2EDhEbI3ZIzW/pR3F11X2TMYvxbu4G5EXGQAAFyhxINw2IwJzuPFUsokCX3t4RwMGIHN+63GGuVlR5GAj6+k+TZOEkKrtVlDYQiNGkG1yMySOePQuCN3xjB3OeAccESY4bPTkWa8MSRFupIASJGIJVlZzlkbhzt9b4JBMZxWd3qnmQLTTYorq4UOLu+PCBWABWV8DcgCtgAIpyDhm5qhZHlv5HG3VZ4htkuJFxaxDHf6jhueAe4Bqt+0Akga8wCRkDAyYotoPf8AN3Ryx9MPCXf1BSDqNzc2jiArY2W7eZ5V2jdggmNR3fG8biWcju2cVFtQVhF5aYs1536jcP8AiuSCG2AHvgtxznHfIzSEda5lYKmp3MfMlxOcW8I98DPqHLfLtkCvEU3E823Go3SD13MxAggHvgHhhy3t7ZAqhziSZ1rn4NW2xjWCGiNa+62Wdz07VJ0YWQkkYS6pMheWUnOQqjcVOC3IPO34geKlxo0Vot5bqdPhcjq6ndjdNMWHPTXkjIZjle4HxcGq+H83JK8f7QuQuXuZ/TDAD3wD3Ay3cDtkCkEbTSC4tt95MgfqT3AAtYy3JIVh7byccc84PaoOYD76+k2yapg61rmp/wDNfmbX9mW8vqN/e+q6lz8RQDJ7P3UDOMlq9QJE3mYGbS7aUFvP3g33UpI5KLnPO8cqOwyT7VHjuUvCkw/N3rEpJd6gwW3i78RgnB+LOCM8ZC/K9tNLJSLVtQu5UlYK4vryFtoVuzQRsVXaDIpy5UHBKBiCBWWkY68/fwaovrMp3J6cT4AX8vEqFaNOdkVgH063uWO28niEl7dM+30qB6mBJTG35ZzknNlpem2mlMv4qW7T+iJIj5ie5JPpUuhA2nfGcQbicEF0YA1Z751h89btJplnIuG1G4QCWRH+EorsrOp3gnJWHKEqu7CmoOsHr3H+xlTFE4PX1W9cDJIIKs4VSR6kAT4PSp2ZBYy3YBL9ZY+m94NWh8WrXO7SEDkfO48ZDb5vCtJJobDTOhqV39w2AYlbC2jC3LZBHqYrgMFaPkCR+CGYMDVHeaveS6OYLdk8P6Orb4lRds0+PhKKMbjgoCxJbHd25qHbnqXk13Ysl5KeZNVvl2QxN7bFI4YZQDOe3AAqx03TSLs6jevLbpOhlGq6hbjBAI2tDESAM7kKszAYVsditZlzpgQLT+SffwaFayhRoQX3PC3nugfUSc3FV1nFKtoE0+N9MhlbEUrKXvbsk+lYwMZBzGMDA+p5q2ax03RNPWTUJJNJSQcQW/N/LjPDyEYizhCVAbByCVNb7G/2xTHQ43sLN1xNrGpHdNMpbYQrYG8cDCkqvowRu5NPa3LJDcXWjbyyEeY1i/IJUhSpCAgkBgcY5OGAI7GqS65AvfWPvJyaFKata3yj18+HH5f7grHWbu5h0kwyTHwvYqzpDYxW58xLIhUBnXgr6cjcWLZXDEhgagTXNxZafDAN+haX2YAAXd4VLEE4GdwyRlsAB8ZIwKi2/qimvLH8eSFsy6vfdlx2CId3PC4PLc4wMis0XMUl9YRvIyYaTV9R5HHHoUg55UAHBYZx8qxu/wA178c+H4mTkAtmnTbTbDRGte5Kw/oH/Itof4306/51yU/wVGfevVCWKtuZtEtcekAZvbgZHfnKZ2H5Lk+9efD+dsfVj49V1L95l7dJTnPwHHDMM44xWcDdOVb6ykdV+GXV7/kn2PSUnnhCAMFuccVI4a9cb9ZOQCnrWo5rEhLS2mglZtG0+Qcx43Xd0O3qGcrna3yUbscg17bRyRwGzeN9JtrgKvl4x1by7J4247jJVgOFHqxg5qwtLFYIn1U33kgFx94aiheeclAR0YzxtIA5bkqx25wRWyIm0RprJTpFiwlzqd5h7m5DbJF9B27gcLg4wQCQN24EZg6v9+suyAVBrgmGX1wz8LZlaYrSO2sYrS6f7vS6jVVsbNepeXJYNtDtjuWAwAMeoqdp4pqMyRad0tT/AGLZHa0Wm2LKZplePG52zxjAzuGTghvUATpinSNLp9HB06zlDJNqt5IzTXC7y3p7Zbg8ADO0E4aoun8QS3Fp+UifmTVL7+dYkeoRAfvfHwCSfmDio7gkk6+t+u87ojabnHedrysBqVlPJJBpEVtdSPpGnhs+UjO66nzhWZs44OG5OBwBg+mvL1ha2yQ3KLolpIN3lbfL3M6nHxsfb1PjcR7jBxUjw9Y6jq8qQeHNOYSTuYpNVvG2sXxltrE4VgpYlV3OV5xxmuo0rw7pvh/VHiltx4h16OEzSCO6YCNiv84HGOjtZhl5fYrIjKwKVs/BFNu/WO63G+J6D3M/9K5+2dsUNmf8GmN+p/K3HxwgT97qk8O+Gtb8QMYbO1OhaSyI0mCpldHyFchmV5EO5iCSF2qwGWGD0ejReHND0iafS7K0mGGt7rULy9c2quQ3okdU2yodyYjjGWBy4jKA1E1nVYbu7nPRh1OUys6wxIY7CFy+4lmkG+bJCllConUTLI2Sagyde5njuL66kuZYk2RA+mOFecJHGPSijJAAHAOM4rn7TW+K3cYC1vW568fP/uCr2fsrbO0Dv7cYbwYJAHUz3ukQFPvtYe4uI5dNe+kli4ivtSjBMC4Xi1gYt0GBUEyszyEorbjubMBUPWluJZpri4mbfNNM5d5GJJJJP1JOBxyeKzpWqxrWCGjWuGGQXrKVBlJoawQAlKVqt2lvjjTwjp7zvnpgf4JHxnvwDjggkHFSi0q2eCymlihjMs0iRoO7OwAH8TWUFrf3eCF8nCf35BmRh9F7Lwe7cgjlan2OmW9u6zyjr3Q/4Vx8JPB2A5CDHHHcYySean1Q/aALM89e/krG0ifmUaysrWzDC3hCs+N7klnfHbcxyTjPGTxUmlK1XOLjJV4AAgJSlKwiUpSiJSvVXIZmeKJEGXklkWNEGQMszEAckDk9yB71zWveNLCxUxaJs1C5PBuJYWEMfHBRWwXbJ/fUKNpG1wci2jQqVnbtMTrieChUqMpiXmF0U8tra23mr+9t7K3zgSTMfUeMhVALPjK52g4yCcDmuN1rx5Od0Og2/kk5HmpcPcN3GV/dj9iNuWUjhzXLatqeoatd+a1G7luZcbVLnhFySFUdlUEnCjAHsKiV3tl7Ips71bvHLh+fHyXKr7e91qdh6/hKVc+EfCviPxbqY03w1o15ql0f3LeMnb6Wbk9hwrdzziv2H9j/APJE0XS/L6p9oN997Xa7ZPu+3O23Q+htrt3fBDqR2INdM1RO60Sfp1y1C0gy0usNYL8w/ZL9knjP7StWt7fRNMmj095FWfUpkIt4FO7LZ/e+Bhhc8jHGa/an2KfybPBn2fSwatqGdf1xYypmuUBhjLIoYJGeO4fDHnDEV9rs7W2s7dbazt4beBM7Y4kCKuTk4A4HJJrdUxs+/eqZ5cPz425BQNaPktz4/jV0pSlbS10pSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlK1XVxBa273FzNHBDGNzySMFVR8yTwKIttRdQ1CysFRry5jh6h2oGPqc98KO54549q57V/FRZTHpIHxYM00bexw2FOD+jHj3wR35hy8s7XE8hmuHULJM4G58ds4AHueBgDPAFFmFdar4kv7uR4rYLa2wPBViZX7YOeAvvkDPtz3FUcaJGpWNFQElsKMck5J/iSTWVKLKV4zKqlmIVQMkk4AFUHiXxdpGh3AsHeS81RkDx2FqvUmYHIViBwiEjG9iFBIyRXyfxH4t1XX+nFqTQeTnz0LW36/l5sYDEKoE1+oBV9qxrCVdsucBh0Nl7NrbReIGsBx48rYyoOeAvoHij7QrOyjuI9Bhj1ae3fpzzdXbbQSbtvSZlDO0pPAjjR2yyAgblJ+Y6zf3esahJcX+o3E97agSZuYkHliB1ElEfqhsY1GWDzo85UyKBuUbqWe+gsts12/lvKdWFZJbqMeWEeV6LTxqY7Z3iyOhaxmX0qS45IwgtZ7BDbwSPNHpsDSRWxijjNqykyxSJG++K0BViTNdFpmAYAA5z6jZezaezNluOZ453uI8pa4HESqXPJWaSDV42trVp5evEXhhlhlmSbqKpSfoS5ku9pURie4MUK4QhfTisJ7g3NmLzUVSSPUWWzlnjuJLgMkqDMbTqoe4PVBxb2eyMEOGIBpez2DPNayxpctOySLB0Zbg35QGWNlTPXvkGHQSSvFBgKVU4rRcS6rLPJdWt87xzsVj1F7kBpt56iQG6QF5CHjZfLWahRux1CcmukxmHAcJsfPMnycAf4ioSt895HbTwQwG1hksZwk0aGGFbJJDIsiNNGGisE3b/gaSeTKLuBAxBnDSILTWbN4SGW/WJNPBJAIhml6ExIwQCxur1s4JKoDkhBNZyXJeCW60uS3ZkLI0UQslnjKsON0GnJ1FII/EuGOR3PqRStc2cMl/YWs9o7LehBAMlGRopLlLeRiXBKhvN3rAAHOzPDbDWfDvGXWTe3C+PE7pc3hCjMrZieP8xp1z56C65lXzElz94yQfhOvIWe/wAoxO1elbrjBJG41ou3Nlcw32pjpvZxLavNDdxQsjRSYMbzoCtr+HuxbWm6VgW3E9y2215YdW2inluriL8Y9SaeS/AHSmh66sst6wCBtkPTgU8s5ABOtb2GSB7yWe1gmtYFhj1MThFV4QWERmiHThRo2GLez3SNyGceomxrTOE8DnlEg4cJ4kNIvcEKz6LPPaWyIi2bRyqGt441gOQ8MuyT8G1dlBj6tw8twfT6RnFb10o387x2Gzy+oKt3HEI5JWnDksrmA4luAsqjE926Res4QKRWiSyk0WcyQQWqmzYCEtBAjWwJSSOTpyHp2ZcBU6tw0s7bVwuQRRbWC+vntbORI49RZZYIXikdrtnUyqywvtkuwrrnzF06w+p/QAKkXSPiNdwnejoZjPiBlviFjlrX4S4v7W5El7dWLvJfsUeSC5ZmvS0fSeNpRskuyJFUCC2CQDK5cDBU1tdWBS7uA4h01mMzw3SwragSBJYzJDiG0L+hjFAss7ZZS3r5aZcWogZLtXkGpt5eS7kuGmkuUYCNo2nCia7KSIi9K1Cx4xukIYmpypPpED3azI0GnsvmMiONrYkGO4QSxAw2YJKkxQdS4fcOQT6cPd8M7jRHACTfhAM2P8JP/ArIvdaLfS4Z4I4mt0tobNQ91ZJZjbC8YwZBBMwiiDxbz170mR8ZVFwBW9mKQJa39m96Llm2SGKS6XUmgAkiIUbZ747SQXYx244wCAuc9to9/hJ54by2l84Y+iEkjMJw9x5aZikTOjhvMXkjOSMqvK1p8xEv7NvoPPSzev4HuvvDpfiQvsG24vsgOOo5itxj0ghRmjec83k8eY4yM4xGZDhCzgs4Ibm1c3+nXSSwzq1pBM926DYQZIY/MRD1kOGUW1ioGQFZzjmDqF1b3Kb47V7RdKUyO48vCLGOQruAVQ6WbiXcVVVmumKYJXAzoigN2kNzPJdRWM7LZNPFNI6OjFgLYSIFM6BxIvl7SNIyCpMnpDCXugsE3TS6rp09jFl5OnHHJbRzwcnaimDT1Z17Kr3Dk8DJw14YGvk3cP2gxib7uYBaYsorR5N0uejqkM8SN+ea3Nm0jEiTZLMsM8hVVO6Qm5vOcFdqrsqVBdXP3ba3CzvdSXjbOhHG9wL4w9QSJK6nrX7hGA4MdtkY3YG06BPNHY32mTRuJg3nHteiTubcolMkUxcqhO1/M3pO1SpSIY4ivcvqVotlOPNrc46kCO08l8YixG5oz5i9YDeA4aGBXhwGKgVMsdUEuwn0ibfU3+YOEiUwTVtXuLaOG4a+8zFZ9OCO9t2EdvASsYC9aPIRgPjgs1BMZOZXKE1F1OKeedbm2LxyWM/UEIeO3SxWQnKquWgsD8Yy7vMZY422qSTWuXULizka9Y74rbp28eoxzgKhLEhDNHuEaqGz5ezwelIwLkxmsLW1vr+C3ksYLpLnTGLNbCTpiwUBhIF3gxWYGyT8SVnmZ4o5Nqlia36dIUmh0AAWm0XGBwgXg/0uB4KBMpe9G7nt7aWJ4DdN51JjajZKVIYyrFM2+dOXYT3UgTptMAqlcVv0+yv2vPvG4uHmstQYWl1eSTTyiXc7IsRlTbLePtDoY7fEZMcTEkA4mwWlhdWZ86qSXlwzXFtFDaSyCdyhkSaK3cde8PEn4lwyxKZGA3KCDcXsNxe2l1OdS8xFedSGOeSQMbkOVkWCW6UZkUlJF8tZKRnKlsksdartm4AwWnEn2tj1sHtmIKkGzfWvZV2lwadp09td2Uj+dhZVunnmWFrWOYuJI5HUGHTk3iQhE3zHftBQkirFrS7lmgsr3TIL3qSx3Ito7QiTdIhiklS1lO52DDm6vDgHkKc+qW0EYvkVbRI5LBm8uwghXySMon6xjIMVhHuXIaVZZ2UkYytREmt79mtLef8A2wy1pZvakxTNJErLMtu4El42Y2zc3JjjDerHBA5rqzqjt/lcmTAx4eJjIubwAU4hRvEGi6Lr+nPfaiIJEuboxDUoy0hkuSDD6JNnVumUgOkcMcUPDDJ28fLPEvge/wBLsZdTst99p8a77ktFse1O9FEc6qWXqln/AJvqMwHLKnavvXhbSNV1+7uJdPe8v3mZlW/SbOyJ8Pia7XbuCsGxDaFUVkKu3qLV9W8JfZ7pmjeXnu5POXEGTDEiCG0ti3LdKBMKOWcBm3PtcgsQa5O19pUtlBa67hgMbZXHhPEQQJCsawuX8/pJxGx2sSeww3OO4yRwB9FqNJI0gUHAVeFUdhX7y+1n7FvB/wBoUs2o3UUum648YUajanl9qsEEiH0uBlcnhyEVQwAr8jfaT9knjjwFvn1nS/MacuP2jZEy2/7o9RwGj9ThRvC5Odue9eY2vtOvtMtJhuXrfxvlN4VzWBq5DS9VvtNfNrOVTOWjPKN27j+Hcc122jeJrHUHSGQG2uGOFRjlWPPAb/xx3wM188pXD2jYqVe5EHNbdHaX0sMF9gRGdtqqSfpUuCzA9Uxz8lHGK4Twj41fTII9O1W3N3YIAsbxBUmh55OcfiDB+Fj7KAyjOfoWmXdlq1k99pNz5u3jx1iEKvAT2WRT8J9sglSQQGODXl9toVtmMOFs+H41ErubNVp1hIN8lsAAGAMAVF1GyS7RSG6c8eTHIBnbnuCPdTgZH6diARLpWg1xaZC2SARBXPoz73hmTpzx43pnPfsQfdTg4P6jgggR7D+lah/0gf8AZR1e6jZJdopDdOePJjkAztz3BHupwMj9OxAIobITRXt7FcwtDK8odVPIdQiKSp/eGR+oyMgE4ro0nh7SRjHuFqVGlpEqZXjAMpVgCCMEHsa9pQEgyFlRTalJBJbymMgYKsNykfLHcY9ucD+Jqqljlt709eC2ZpMvxHuXnGfiI7YB+gJNX9aLy3W4jAKqxHsezD5H/XuAfavV9h/qOps1Yt2i7XDdJgb3GL2m/wDMcOIWltGyB7e7iFB29P1qJY27PHDbFAw9xkA8/XP6YzmqwxRyokaBV33kiDbx0wZGxlfYn/Moq6Et2uUii6gGBtdgHTOeTzhh/H6d8mq2COI2dzNcbWmzOFTbkr+I3OBnHOefbnntj0vZG3VKO2tquPewG6Q4mYglrQLCZl2I4uatOvTDmbow5/c66FR0a2+6elJb7ZXcbZHTKuA2Tn5gY7c+1YWEbicJa3UtuyMzlFQyxj24Aye2Oc45+nNnq1ujWE106MrZBjXJAUFu+Pme5/8AHJqNZ2sr6vNHLNJCcksyNy2eQM/Xv29u1elpbZ2ft/Z207SSWkmoXSd4ggMkNs7eYA8AyN0ONgGlajqVSnVYzHCOGeOF7dY5qHBd3UKTB7UGOaN2/DfCqCcbtp7YxgAc84+VbYrm2lGoBrpV6hDBFB3MeSByMgZ+g9v4421vDJGHJKuVYojH4yNuB7Hk7hx8vpWUcSCeNHih6TYz1WBjYgA55BxkH9Ru/hXT2mhRa6r8A98XIMD5HNdid643MQ04E2sRSxzoG9h9xHLPNRkJjnjeFHJIBTcOS3bI+fqzj9K2SiZybgA5ZzICi9ieTz34x+nB+RrW0RDPBFPGiOwKB33qvOO45JHzJxjOO4ryGd1aSO6jRYmbDtGA4UnsQBgnGPYEAH61137af959OC0ASRvS3jETnBmJMjiIoDP4Zx8LqZpwhuHMUsoR5GyC2WJYD3529ye4PuPlQWThFiVszIcsjDIU/wCY8Dtgk7eMg5qGfLtvZZUb/BQ/CTyODzjHz5Hv9baCyvZoHW5sLvqgDEjrIcjOcEfL9PnnHBNaW1/FZ/8AtbJVcabi20B0HCRcFzYN2gl1gRIN5NqUx3KsA34xP55+arpQrKJDlmIb4iD9eW4ycHPzzgY+ecCW5nXpXE0JLEKyjef7sH+7nOParKPTMuVezNu27MccrqpOAM7S3xcg8HjBB4zzGn02aFUNzdW8KooZUZ+ptOQDlV3YBOee36ZxVlHbWbT/APrBzmOIMTH8U4DvtMGBJBE7wk2mDnsZ3pB6cvIrRBaSXl6RFdwyEHPUlbGe+PSRk9vYGt11paIJDeS7+Qc29uWAAHuCFXHbkHj5HuMkTT3jButRixna3lonzjkjg4GMj2HfHzzUkyWdq7bLkzJngoyxBfkcKW3fL4P7hUNo23a6NVtJjRZu7DmwXXGDhAIIjuhgMQQDMCAayoCZdjwH1kesx9VQvbaSpkJjv5+zAhkiz24C4b9ckj3/AI6nnti0VuklwtsrZNu21W3H5sBhvY5Izg4rppLi3EKyzWjSSuQIxcKrl19iijYxB75PHcd6pJINwkmVoYkI3KnUDY7cADn+3+Jrms7G2SvWL6tMMcHf1GSf5T/pGeAMOGMhSY8xLCT4j1ALh9FqhZJVZWBCBubeJSAyqcncc59ycnP8K220ZmmFo6K2QC0Fu67WIOfWxOSMA85OM8c8VEnt5oVSaRJenuyrMpxyDwOw7e5r2K6RQFlkljjVlbcgG7ORz7fXB5Gf1NZ23YtkFN7i64BGJOAEEkYEEHvHBsy8DCxr3zGtahXkGrW9ta28LoNQuYpFktreAECHGc/1s55OWBYZGNhzWq7upL5Yo9TmkvJ0bEel2hJxjgl39RJwrZGS3PcZOK6CWI2km2UWdkw/F6ZEk0xGBtJzkZ59gOe3NZp+WtGSVxpdvIMNEuWuZhjHOewOGHsOTxg18i29lVr910gE7wvOM3kSCcQSJObgujSY0d7E8Trhyw5Kw1A9TpW1+yXMqNmLSdNXaiH97cwB5GHyBkjPBANYah6p4re+/NSjmPS9N4ijIPIYjOG+PIAJ+oGKjifoaekFyTpdoeHihGbq4Hb1k445fk8fQ8Vvdlh0xFnI0iybANvD6ru5HYl849Px8nAHbB4rmhu7GvKPaTm5bEzrWuC8vYOrexW1yIri5fiPTLH0wxnsdzA+lh6ycZ7ckCotwpN6tpeItxMp2rp9qdsSN75YcZGWzjPI5OKn3o8tZhLlU0SzfBNrbtvup1P9ckj08v8AF27EHit0enXdwfKLbPplq8YlezthvmaMEAvLIcBEG8+qRgFx24rNNxMAeH4j2nm5QqOawFzjAGuPv5KoKtLcC2uVN5IhOLG1GyKI5/eYcDG49s89zUy1024vlcXWGSNyoRFZbSB/6rFBktl+y5IwSTjJFtcadZaZNFa7GW7mHpsLcq4DfMvz1VG5s7iqAoRiReTX6lc7bgR6o7KSgjWxtnJcD2Q4A49ZwoIUADANbTGSN4nXh67s83Barqzn2YPHj4A+hdHIFZgW01u9tZwm/ZgVy6ItvGCM42jIVhv7qzN6eGGSKQ61JFMBEZtcvyC0bSTOfKuSSJFYMQWG/G4liCAQ6ECq2eaR3EV2RYwuNq2dmo6zg8gHHb4zwcZ545rKCKeYCwANqJCenYW7fiSZGcyOfhGCMluMA8DFZLxhTGuUYeF83J/l27pNU9fycuWH9Kk3N0+t3KTXUk2taixb8rGGSKDJOSzd25K8gjtyxGKsbLSr3WGgumWK/wCidgUYjsLTgHaX7SEBkOxMsQpHOKrzbafbBra+slubmJmaCwtWLD4QWLuvrJ55wVH4eRuFJtQnhC2GuZnt0ZjFp1pIoJcylwr7BgIdx4THdSo4qr4TRB9P29o5uWXVXuG7TEa4CR6+AKvYrqFWgbS7T771e3UbZg2y1sW2lh0wMKPkCxZjsBBRgBVTqcqX2qqzS3HiDUy3VKo35SMsBx7kgNjJyAwxnBzUa7vBeafaRT3QS0KmO10zT5N7EEkjqHkA7ip7Ekk8A5rK8YJHBDeItvCxHT0izz1JD3XrHuCcJzyT7AHNa/ekA+X7e0c3FWU6Aa4v464n0GA4BbZpJL/V365Gv6iQZEijf8rB75yT6uy5HAOSCSa1IwvNQ6YRdavEB6VvFlLS2A44zjcPSnGADnuTWWoDodK2vlSCLdhNJsWy8h9uqwPc4Tnkn2AOawvfwJRZ3/4Me4FNIsuS2fhEjjuTtTn1NzkAVhosIyt+I4dIGbitiItrWoWcC+alVBG+vXsPpVU9FnBjgewB+AccKwPuaw/n/wDlm7t/8ixtlH/VHZPopz745kx2c81y2nT27hRtZdKsWACgsqhp5PhC5CZYkn1A8VLgtrZt9g8TXspIK6XYPtghUgLmeXjLB9oLE4UgH1BuMgHEeH4jh0gZuKrfWazHXXLxvkFEtrOW9RZXZNSeBtpnlJj0+2VSobHbcQNpKqOzZwcc2UTb7kXmnyPqt1byZ+8738O0ttpwzIoOMhWjYhdxGA6niod3do9xLDrGzULiRV6Wm6YSsakRkFZAoByhVAAGO3ZwCuKiXs8s2Le/IklLnbo+mqEjHqydxTI/dY7RkjIxj2yRBEaH26QM3FUlj6oh+HHL7nx/tUi6uIDqHmNNE2t6jbssh1CVjDDblGYrgKQoBAzyxGRkHkio2fM6l1gya3eKuJp5l22dsPqMYIADnPA5yATWjUJoorWKHVZUboNiPS7RgETBwS8gzzw2Rkt6u4ya6HSfCl1qkEJ8T6rZ6BpNuvUS2UgMQGCNyTgMGJVtzM6MQGUbhmynRdUEiwHE2EenkIHMqra9u2fYGb9Z2PiSeQuftkFSZe71MvCv+yHUUiJlkdMWtuoIBJHA2jJy5KqNwNdFa+FLS3U6j4x1S3u79pDHHp5mk3dQFfwSiLvJPU4MfC+hgJFbFWY1Sw0XT1TQIrPTrR9jJezWH4zSGJhut0dupIDvbaZCdvrAZwQopRNeSjZEJLOAoYyzurXLRk8x70AEcfsET04xgK3NRdtVOiIoiThvHh0Ee3UcVx2u7S7YMUh8Olng49cj65kCJvtZ1tDALT7vTSbeRFMenaZFF5pkDOymWQgpbEMxcLhnDK/KkgmjkM9zaraTCK1sFYMmn2notwQMBm4BkbHBZ8kjAOcZK3ght0KQxhATlsd2PzJ7k/U81srmvqOe7ecZOZ1+ecWXp+zextm7PZu0234nM5kmSfFYoqoioihVUYVQMAD5VlStU88UJVXYl3zsRVLO2O+FHJx9BUACSutYLbWrrb5zbWy9e4GAUXsme289lGOeeTg4BPFSLfTrq6w9072kX/EqR1G/5zAkAHnheex3DsLa3hht4Vht4o4Y1+FEUKo9+wqt9VrMLnWvdSaxzuSrbfSOp69SdLgf+jhfwh+ueXI55OB2O0EVbUpWo+o55ur2sDcEpSlQUkpSlESlK0atfado0SSaxcvbGRQ8UCRF5pVP7yrwNvPdmUHBxkgistBcQ1oklCQBJwUiNHkkWONWd2ICqoyST2AFVmt+IdG0SR4Lp5by9Q7XtLc7emeMiSQghTz2UOcgq201yHiHxnqOoLJa6fv0ywddrxJIGkkBBDB5AAWU5xt4XAHBIJPMV2dl7Hc7vVzHIe5+3mudW7QAtS8/x9/JW+v+I9W1v8O8uNtqrbo7WEbIUPODtHdgCRubLEdyaqKV9f8Asf8A5PHj77RYINSitk0fRZl3x394CBIpD4KIOWGVxnj4geRXbApUGhrRAyA9guYS+qZJnqvk1jaXd/dJaWNrPdXD52RQxl3bAycAcngE/wAK/TP2I/yTtd1q4XU/tG62i6cu1ksY3BuJiJMMr/1FKqeRz6gR2Nfp37IvsX8C/ZnFHNoemibVRHsk1K59c7ZVQ2D2VSVzgdsn519HqYpPqfPYZcfE/bz4KBqNZ8tznw8vv5LnPs/8D+F/AeijSPC2kwafbnaZWUZeZlULvdu7Ngd/1+ddHSlbLGNYN1ogKhzi4yUpSlSUUpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlVeta7YaUenMzy3BXctvCN0hHOD7BQdrAFiASCM5rkNV1nUtTdxLMba23emCByMgEYLvgFjwcgYXDYIbGSWV0mreKLK1ke2tA13cKSrFB+HGwyDubscFSCFyQeDjvXJXd7f30glvrt5WHZF9ES8DOEH1BwW3MMkZxUeNEjjWONFRFAVVUYAA7ACsqLKUrGR0jQvI6oo7sxwBXzjxL9pkR2W3h9dnW3dG/ubV5VlC/F0LdCJbjgo25Bs2ktuO3adjZ9mqbQ6GDWuAueAWC4DFdx4g1zStBshd6reR26M2yJCcvM+OEjUcu59lUEn5V8v8X/aFql4Z4dNuYtGtIsdRjLGtzGrEdOSdpRstFJK4UrLIyucIGUgcbfX9zdXdzLc6leTXCTrazStflJTINsgt2nRcI7KoVoLOJ2LRrufnNV8El0mpHTDAirYs06MlssKWStmaKXosGgskGJMvKJLggn0jcAPT7H2NTpjefDiL3wjPpcY8CHAYqh1QlSrsPJ0bBNL3i4lWSSyS2YySI/pMvl5WBmcOAGubwIgKKyoSTmKGg1qCC7uXd2vFkiYrcSSNOMFJot8f410isRJ0rdIrcer1HGaWtqtzA9vZSPLHqCvdW9q0RmjbrBcTeXf8S5O9COvdmKMFlYDGBWiXVbW+SJ7ze/3kvlppmkZxIGJR4hMv4t0BIqHo2ixxAuQW2nNdpjCPlmR/cMeH8xj+5pH8QKrJUqWeWxtGvLhuqNMijhkl6qRvbkExTK0qB4bRdpVejbbp29BznNaHkRZLlbJsajDm66MsKxurQsC1x0Jty27OpUm6unaU87UOVFacahZfta8ud/3X+DL+YUeWj/mZU6kY6FnwsZ6UAkuPVgNzkIQkdhBZ2sMFnf6dm9SzjiWHovCFV5elKMRKyFSLi8Zn4JSMFhVraYF7Hp8ucf8AEWJ4briP4ViVmzFIEtb+ze9FyzbJDFJdLqTQASREKNs98dpILsY7ccYBAXOiOOYPLdaPqqMpbyazLeEFVwJooDPGDk5yvlrFRwQC/AJ2XYureGGG4hg1VL3bsBimn868D71Y8CbUG6RyGPTthxg9sa9SaGV4NS026R2haOwW4jmBKNjdBEJYI+DhtjQWS9ixeXnNWMB4cZ6E4YcDbdH9TWkTKwtlpJYxX825oOrZXTdGYQokNiHO5GCPug09Q8QUhxJOxJO1WIFRLWeaGd7C7jdodzz3ll0SfiKiWZoJSWJDbHE986qFbIj9IFb5VjmeKC/R9NmsmzHtt4bYWUU4MkZPxQ2ADgeomS5YgYxwCt5zBBHazRpd2V6o1FwkMhV43GJZRDMfWA+1vMXrBRjKIQvMxEHjrEGIuDvRwBcBEQiQWpRDqMF0mozzMy5TqXA1BYiUlj3MRcXx2CMlEEVtlSScAitC3sMkD3ks9rBNawLDHqYnCKrwgsIjNEOnCjRsMW9nukbkM49RMuwie9kTWHuYHur+U9TMbTJchG2TRkp+Pe4TYTHCI7b0H2BBee6Xp1Z+h92fgm5810OlJF8UPWjUx22+LaOhaK8hxh34YnEkuIjeIyxyjC4GBOe6YRa2sr+xnRLaBJjpisLZTBEGsowROsgikPTsg4BBluGkmbaDtzuFb47Kw1RJYLCB1a6XqpGsErC4LkSxzGJz1LwByU61y0UAJGF+IVmsFzpvTtrZZ7qKwiZkgEUMXkSu6aKURyForRSp5muS87cgKDk0aC21vqR2yzvLcxKyKYpn8wDteKUxSHq3aqw6YmuWigXIwuMiqjVJh29bHeHWZI/7gP8AmLrMLCfUluXA1NEYakq25nS6M4mjkADx9ZAJbgrKBmC0CRKWIZsE4wdzoca3D3cAitJQjhzFE8LbWS4jWSIGG0z8ZitxJcPnJIPK659VOoIGuti/eLLbPcPJJOJomIWWLqLtluCJF4hswkILjLFSRWzTbe5sLkTzR58nuiMq3sMENkWkWKZZJUHQtNwIbpwB58scyDPM9wMbuuEcN2ceEScP5Sct04wsTK0XlrcXcYbyXUli3S3lqYQEilRSTM8c7bIlkTd+Yu98r5DLGABWu7tDDYi1Fk8sl00ixyoJJo79lZZhMIwvV1CTaWPUkCW4PYYOTvtbSFrOa3GiIGsYBI9q8YS2jkVHUt0JDthJj9QuL0lmwCsbfCItxMLq0jtzFPc3V1FmNmEspvFUrJFKYSonvnCK+HmEduCu0ADvcxzi4NGAP5nHAYxmHC6wp13d41iG6TU75PO7Ymv/ADfWkuFaXeqJJGNz7WIRrezUKCw3TD2rbi8aK+kurUvYwWikPsIiksBKuJAAgkhsUyrekB7ksu3kyZGnV7yGd573UdQtZmdenLcy3wmUbxvMJuFUs4UyFHis4kUJKA0nvSdwjh8ukFiq9R3Ecc1kzgb22xo9vYDehIVVa5LoAOX4upbOGgSMRHLpPHHd5NLSAFgla5rPbfzs9ruvBie4tnj4OC2+RoZuoV5kJ8zeMuEmJWP0qBohlGpXc9tdW3m5Z9p2iSW5kvlUcgun410w6bjCPFbq8CtnDCrHQvD0NzPaGG1SKGdY5o7eK3EnWjzIA8VrJvZgWLKtzdMqqs3wrhcTohYXFnDdSW90Y7xltrq8M8sgmd0aExPcD8a+O6NT0bcJFnuxA3Cb9qYwkCSRF+IPAY42sJ+YEcQgaoOm6eNFvJ7nUrtII4Wk2yJcRwmB0fc8Dzxqwty34rC3tQ0hEpDHABq1tI7a2vFtbGRLMWq9ZrUWKJLD0HT8wlvMxjty0Zz5i6dpG/dABAMqG3MM0F5cXs5fTswTTSXEUa24KLC8O9D5exXcqZEJknKuMY5rekP4lsBazvcJdC4gthZ7blpNxiN0lqzZXIw3mbuRyGUnYNwzzK21God5xk8f5Z4WIuMDOO6TxCmGwosAvLZCJ3S8juYGIKJLM980RO0YJSfUS0bgE+i3VSTggYC6u7GxnuHkuXtmt1FrPcC56HTWErItq9zGgSIlTg29pGzFk5c8mkQMqQva6ik0c7LG5JkuEvzCWSXeyqLnUCFfO1VSAAYJIUg/QfCH2daterZXOtS3GnpbxrGNyRrd4C7GEewtHaoy5XbCA2AjGQtkDT2naaOz9+sY5YEny4RBjiGuzKk0E4Lh7PTtSuNTisbBpZ3gYSR2dvpsW+2PV6qNBa56NoTGzYkuWMpwQFByD9Q8M/ZlGA9x4hnLdcgzWVvI5WUD4RPMxMtzgMyYdghUj8NcYru9C0jT9EsEstOg6US8klizOxOSzMeWYkkknkkknkmp9eX2ztqrW7tPujwk+WGccDMG6vbTAxWEEUcMSxRIERRgAVnSpmnabeX74toSVzgueFHb3/j271xVYodWFt4Zm1q0kt7u1iawuIzHKtygZJY2GGXYfiBBPfg8iun0nw7Z2qK9youJ8c7uUB57D37+/wAvaruixK/LX20/yRPDus2cmo/Z3Iui6r1JZpLWZibe4ypIRR2i9QAGPSAx4wAK/HP2j+AfFf2e6390eK9JmsJ33GFzzHOqsVLow4IyP1wRwMiv611T+K/DHh7xXpjaZ4k0ay1S0bGY7mIMB6g3B7jlVPHyFUFj2mWGeR++I9RyCtD2kQ4eI+y/kLW+wvLzT7tLuwup7S5jzslhkKOuQQcMORwSP41+svtv/kgX9pNPq/2Yzi6s1jDHSrmQmYFUYsUc/FkquFPOWPOBX5Nv7O80+7e0v7We0uY8b4poyjrkAjKnkcEH+NZbUZUlhF8jq46SELHM7wPiF9A8PeP7W5VYPEUbQzk4F7bxKIzkjG+JQMYycsnsB6CSSezaNhDHOrRywS56c0UiyRyY4O11JVsHg4PB4r4LVp4e17U9CujNYXDCNyDPbsSYpwM4DqCM9zg9xnIIODXH2vsVru9QscuHhl9Oi6Oz9pOb3at+fH8r7HWi9tYruHpyZBB3I68MjfMfX+4gkHIJFVHh7xfo+sssEwXSb4jJWaZRbPgAnbIxGz3wr54HxliAehnhlglaKeJ4pF7o6lSP4GvPVKdSg/deIK6zHsqtlpkLnJw9jKsN1ICrnEMzYAk+Sn2D/T37j3C51dyIkkbRyIro4KsrDIIPcEVUXGmT2w32LPPH7wSyZIH+Ax5J78MccjlQOdllZr7Gx9PwqnUy3DBa6VrilDsyMkkUifHHIu1h/wCI4PIyDg4JrZVpEKEytcsMMuOrEkmO25QcVE0qGE2MkZiTYbibK7Rg4lbHH8B/ZU+omk/0V/8ApE3/AGrVst2ms2nuh5gERc2xNvG6rLG78wpMiLJG0bjKsCCPmDVRcxS7F6Vs7y2xMYZXwdoHGcc5xjgexPY9rmtUkbhzJCVDH4lYcN/4H2z/AHHiup2J2s7YHnA8RJcBOBndIMFpI6xNgqtooCqNaxVIrhHElq8ceB1I+rLgtxjB9jxkd/7CGrXvWZDEyYY52sJVkOBxgLkD3OMD9B71Y3VkJiSbTbK3do5BsbnPq7HvycDP1qO+n35m6jykgkeiN2btyPiI4/jX0rYu2uzXtD31Ax8YudJtgJa47wuTDhGNhvW5NTZ6oMASOQ+4t4eyh3sV5MsRn2koCoZxszzxksBn/X61CWRg4cksQMck8jGMfpjirW2aK3lMM9hEUPqDsMfrjfjPtx/n71KaK1uVIj051dR22opGfmu4H/XjHeu7T/UjezR8GtQ/0os4bjQA4nEb9r2IsRGBMLWOyGr3mu72Vzh4Ln5910yI4L7TiNck7c+y+49qwMdzHGCrv03OQHHDY+R/j35q3urJY4ebWRGIIBYqFXnj1Z47/vZ+QPvVc8bwYLphs5XJBBA98e47c9u/eu/2ftuw9oNnZYF+BEmJvIdeDBJIOBxK1atKpTPfWlrmbnrCXkYJBLA85x8+/PbvWbXHmACDEQPeNVH+YVsiiMycSwqyjhWO0kZ+Z49/nmtc6NcyI0g6krDCsD6zz2yOc/69q3mjcqQzdO7OPdcJGIIbEEDLhiYVZmLzdZI6LIT0ldT2VyeP7MVlaEiXKECQD8M+rO7227ff5e1azLdZEu+KUqf+EjXLE/Mgc/qQf76xe5eVlWWNYznAIRVX+JHt9Tiomu+CKo+GIuS4mIwvG7e0yWkzxsShvC/gpLTElkuTJIeS4ZRv3Z5G45I+f65+eaxkkhcFI7dIhjhmZi3A/s5/T3rbHBG0at5eV1x/OrOvTP8AlYx3+v0rdbWLXkTwwRW6zxcs3VOGGO2eVyT9fbtWiNu2Jp+KCYm5a5u7c/MWtfBExcgm4BkKwseBBjxHpJCgOrzdPqZcAhULngY+RPbGf76eSJl2pAkj/H+GA/8AHjNXMGk6uVwGtrfaAARKisf4ryf416sN8UEB1m2Qk4Acurnn2ymaor9qNLi2iaJDcZcbZEENgwOE+IUWhkSd49BKqrGcR9a1nubgRs2HQTbUQ++VEb5PAHbI/wA2e2CxYSWF5bMsjhRduoMgxnO2L4l9xznPzHFTbrTFUbby9llJbexSEsisBgEs5UZxgZ/hWmWS0s7dCIZ5leQshkt4w2McfFHJkduQR37D34/aGzbL2ns5c57Xb38pJEz8wkjhJEhzTEzEA1g1KNTepg8wRHtj4+EqLZxOS/kgUEjYN/cAmSQngiId8n1cDJPzBxSwLxQtd2rC1Ryd9/dEdQnHq6YHY/F2yT88ipM3iad7hJ7TSdNsGDhXNvAzMUB7Izl+n3bO0LncdwNa7S83XJmhhL3hYjr3kuFjUkcKOMjk9sf3kD59tn6Xr0ml9I746XjgTw6gm3ALoUNse/52bvjx44ekTzhWGmi0tYBc3YfT0c4nvJstdykn1bBz0yQXGfUcYOD3qynu1k0pJglvoOniY9SRYibmaTlW+Is4OWlALMzLzjAzVAJfzc3kQ93eRqRJfXDARwg4yVHYD4v7+4rRas87STIn3lOFIN1cjEEA7nAbg43E4I44IFeeqBlIlsX4zPrMT0MC1mlXfCNQhzj0/AwHW55hXE95MLJpdPh+5NPlb8W9uMmafdzwOWY+piDk9u4war5I0C+YgH3dbSncb6+9VzNn4igGT2fuo5xktW22MV+j3Qdb26C7ZL6/kCW8DHJwiH4hyRgjAODgA1uedJmefTg1/MQY59T1D0wxqwAIQNwOW7YzgkYYGtclzu9UPLU8MpgZNV4DW91g19/XMrS9kLGNrsyvptvMSDJc83koz6vT+6PV3AzwCa1yyslr1oJIdJs5xuEknruJs7snAJPBPuc4II4NSI52aWS6sX+8Zz6JNSv4wsEA3AjphvhYFh9eDgYJqM6eZuWubNmvpFYF9Tuz04IiSeFU8DBdTznkcLWfjWgCBx/M/Q+DbLHwyTJOtdeqixMsS9S2jXSLV02+Yky80oA7qCc85BO3gfPgClsehbFoGTS7ZsgXEw3XEoP9UAduV7du+TzWccbNcTXVoVu2/wCE1K6UrDG3+CCODyoGf4DFYQnfcy3FqyXMh5fULsbYkP8Aggjg8rjv+mKwTM6+vv4NUwI1rXFa4lNvb+Ytnk0qEZKzs58xODzgAEAj4OOw7571Itrk2dhGiAaVbyIWN5jdcTkc4UAgqDheOAMfEc86bP1SyTWv48g4e/veI0I7FQc4Pw4ySfoKmafaZjF8GTYzHOpXvJIDBcxoT3HGGYgEqwz7VJwmZ15+88mqJcGxrXh5rYzC009ZLZF0WzlHouGy93cAZPGPhBwuRkDkc4NTY4LLTbKO6nlbSbKaFukLeQSXl0SqsjFwCEU8EgHggqQNwIprbUTpts8nh21ZDFHia+lVck8htpb4chiNoIyrYKsQGq2tbq4isnudLjCyKD19bvFIZwC6+gNuPKnZhe/AK5wag5jWYnjrHj1k5NUSaj8BGvQdPMKddPFYWebg/wCx/TZVYx2tmwN1cMPXGWbnaBvI5JYYKHAIIrLu46EgYQQ+HrAZCRxL+dljLFsZOX7rgFiAAQMsAK1AosZvLJWZ8jdq2pHglc/zakHPwccFhyK8skub/URD4bsrrVb/APfvLiPqPuHIKg8KMIcFueccYrNNlSu7cY0knXP1k5NCiRS2dpqPdAF5Nhrn5krNG8hFIhkfQ7JsMFHN5c44Gecp8Lc8KC3uDUjw5pOra8ZLDQbKay0uTiWfplnmAB4LH07jsbAyiZO0kZrodO8HWOj3wn8WSXepao8YlSxt8TOUEgRmkzlVjx2dmHDH4WWmpa/Pd2o0uKWaWCNSjWEVyRBH8QZJrhAGmOGxgY7KT1OXO3UoUdi/3zvP/lGHicxzPQjBcN/bFfbyaXZrZ/rOH/SOPoOEypFnbaF4ahH3H1Lu9gOLnUJIjbiAhUJzJJnpyKWY9NFbK7o5EYjdUDUtXv8AVroXPmJbt1ffDc3PohiOWKtDAjYyAxG92J+FlNRmhlnkjkv5hctEAIk6YWKEDtsT93Htycc4wDit9cbaNqfWPeNuA4D6fnjK6XZ36ZpUnCttR+JUzOsOVhFiLBaYrdEma4cvNcPnfNK252ycnk9hnnAwPpW6lK1SScV6hrQ0QErF2VEZ3YKqjLMTgAfOsEae4cx2VuZipIaRzsiUj23YOexHpBwRg4qxtdJgjdZrpjdzqQytIPSh75VewwexOW5xk1Fzms+ZSaC7BQbeC7vT+GslpD7yyx4dvoqnkHvyw+XDA8WthZQWat097O+N8jtuZsf5hyeBgDJwBmpVK1alZz7YBXtpht+KUpSqVNKUpREpSs4YpJd+xcrGpeRicKijuzE8Ko9yeBWCYxWVhXsirDaNeXU0VraKSGnmbamQMlR/WbHO1csccA1z+t+MdL0yR7ewgXVLtDtZ3fFsp4zgqd0vuMgoARkFwa4HVtT1DVrvzWo3ctzLjapc8IuSQqjsqgk4UYA9hXS2XsyrX7zu6PXy+/kVp1ttp07C51qy67W/HaLG8Hh+2lhYjHnbg4mXtzGikiM9xklz2K7DXE3E0txPJPPK8s0jF5JHYszsTkkk8kk+9YVYeH9E1fxDqkOl6Jp1zqF7MyqkMEZZuWCgnHYZYDJ45r0FHZqOytO7bMn76C5NStUruvfkq+u0+y77LfGv2k3ckPhbSGuIYW2T3crbIIm2lgGc+5C9hnuPnX6V+xn+SItne2us/aPfQ3JhkEn3TandE+C3pkf95T6GwMe4NfqzQtH0rQdMh0zRtPtrCzhVUjhgjCKAFCjt3OABk88VaPiVflEDM4+A+/kQqiWMxufTz+3mF8Q+xT+TF4O8FRQaj4ljh8R69HIXWWRT5eLDqybIz+8NoOT/AFmHavvUMUUEKQwxpHFGoVERQFVRwAAOwrOlbFOi2ncY58deipfUc+xwSlKVaq0pSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlYTyxQQSTzypFFGpd3dgqqoGSST2AHvXKat4wEitFoCxzMCAbqdG6Pv8A4MnYcghcMCGbBFFldHqmpWOl2vmdQuo7eMnapc8u2CQqjuzHBwoyT7CuS1jxPqF3J0tPUWNt2d3AaZ+f3cHag47+okN+4RmqRzNNP5m8uZby5wR1pdu4A44AUAKOBwoAJGTySa9okLGONU3EZLOcu7MWZzgDLMeWOAOTzxWVKpvEfifSdC6cV1P1b2fItrGEhp7hhjIRSR23AkkgKOSQATU2MdUdutElZJhXNcd4v8f6ZogmgtFW9uYcCZ2kEVrbFgNplnb0LyyZRSz4YEKa+f+M/G2v6tBcW4KabbFmhjhjnkjDTYbYklwhDyPwymC1Eh3x7S4BIrl5nSDr2cV35IWsQJMZW0Fik+4K+GAhssszYyJrkpKexBx39j7FmHVr8vLEjqBbMGTgqXVMlP8XeINQ1u5kfXuvJAIllW0aIFUjZmV9lrJswiYBNzeegMgKoAQKpriYywSXllKl1JdzmSYRNJOuptEOnKn7st6AvKxxpDbruYMxCms5Uu2u2sPu7rW91LHN5JYCZWVwY3cW0mDMwdFJurzC7huVOwZvFz+YtruCQ311vnkBlnj1Ax/hSqwUCa9VVO4RxRxQKCwJIXFejpMZSaA0QOWGcRnaT/U0jiqiZWEqWwvInlheK7ibyySLcossfRchLY3EKlIHdCw8taxmQ8ZbDGtczHR7SC0ROpFYbigKxQm0YnqW7COVmhtFOcdW433Dl2AXPIwa9higQapO8E2ms0Mk5nECwvCBmITxho7cvHwbe0RpDtAZ/ipLb3+npFa2DPOtgu9IWt4lFkEJmjkETsY7QMhI69yXnJJwnxZ2A02DojnO6YkSD/KAbf0kHgorDyNtqv4Glp0/M/jNF5WZ/NB/xY5uk7CS62ynb17kpAM8Jycbr/ULee7dbs9aDUcW63RnMpnikGGQyJmSdhKFzb2e2JSxVnwTjC9t49WFuYGdBqLbIRLbzyeeIjEsbKkjCS8MZ2r1rhkgVcYTBODalNFqySy37yw3jNHHemYvNKkjAhRPERJMY5AAbezCxqWAaT4iZAF0YmAbH5h4xdxI8HN5okFqHc6jBdPp0EKsuU6dudPaUFJY9zE29iN5jJRBLc4YknJIpHOLtJdKuY3tpEXzd3AsMYD7COs5gmOACgR+vfMWJwUQE8aGinM6XtiXsoI1YGQPHarppkIjmjLktDYnLKwRFluDzuYFqLHbX072l7bvFcxKt3cQmNCoMZImkFtO21C0bBjc3rb2yCqZICzIB7xMx/wBsZ5i8n+knJYS4W5MEllfI88d4pWCZLd7pr2WEdSOQA4lvztYDc4jtlxwGG0UnZYUF5o2oOQWWwadLwucsRLDD1oUJxkhDbWS4AyWkAArZ5jUrP8KSDzi3f4cbbJZfvHperdlcT6hmJyuW6VuMY5UrWcccJSW60fVXVgvk1mW8BDNkTRQGeMDAxlfLWKnkAF+QQmMcPQ8JORtA/rAPFFolWOZ4oL9H02aybMe23hthZRTgyRk/FDYAOB6iZLliBjHAM5ba5jnfTV0957a7nW58mUd5iJSVkYW8uGlKyKpNzeYQEAqgGAdFwtsJ5LK+RIJLNisEyW6Wq2UUx6kcgBzFYDcoG5xJctngKdorettcxzvpq6e89tdzrc+TKO8xEpKyMLeXDSlZFUm5vMICAVQDANb3yB58s5GGM70cGlw4Qsha4elqHQ1SLoLdXspMzvvuPN7dqTxMY/xb1VAVunCkduOcswWtPnul6dWfofdn4JufNdDpSRfFD1o1Mdtvi2joWivIcYd+GJzZ1u4E1i3hSW8u2Z5QCbhr4oAk8JKkSXgACkRxLFbDnLMq1h57penVn6H3Z+CbnzXQ6UkXxQ9aNTHbb4to6ForyHGHfhiZNZNomLRNxFoB4gfLOe6UWu6efSSllbTOy6eqMscttHHHZkyNJC6pIxhtS65Xq3DSXBLD0DPOy7tItRmhWK+3Pqu2SCCVHla4TZuiKxMwmutjxtiW7ZIQOybTwazOjQyLaXEEQtNsoilt4o+jIHVoXWNyYrVmjIUT3TPOcYC54Oc9va3cEFjYtawjVmFwkJt2lkvCRJJHII3YTXBWQODLctHBgBumRyJb4EPac+9HiSRH/UB/zHNYjgt7XBvwhvFS4k1NWhcw3ElyzwmMGQGZFElwFkGTBZ7I19QdgDVcb2DS9TlnuRBA9pvAht76OJLHe5SSMsu6O23ojMIoBLcHDfid8ptQGp3cE2oHEF5ut2kE8shuN46bIZl2yXSrLn8vaosOXU7wOaiWt6NOnt7qWdIzaKS6GeOBrVXLJJG2wCOzdwhfpQJJcHbINwPNTpbOQ3dLeGE8biJ/7Sct0zjIlIrRpHlsPLWsJtIPMrp4thGimIBWboyuUiBQsTc3gLsHTYmQAdMc0d6kohle/a+X0EtPO100ZBWXpN+LeuFjIHUSK3R43GOTSK2aFJbGaJCbZfMLYiyCqhUhCeg5KRJsY5urxS5RkIXKkm4bTmhhkuJz96S3W1kidp5o77pOp3YLLNqDiMRlcKluAWIIGa2X1W0zczOHofLB2OIcDM2iBKp9PtrrUbPfOLWSRVFnJN5pWh3FGZYFmTcSD61FtZovolVWfIIq7tbAaaHWO0e4uNOZ2tQqR7rSPprKkmyZmh09PQvrmDzSZZiA2aleWSS56/lJ1uLX8EyxzqJIFhk2JA9xApS3Zw+zy1rGZCSuW9RrCC1nsENvBI80emwNJFbGKOM2rKTLFIkb74rQFWJM10WmYBgADnOlV2o1ZAIHLhzvOHC8Swg8JUw2FrTT4r+0a0tZZ5Ir/N5bWoV5EYyFWWYwMerdfiRletdtHF6lIUrgVZRSm4eXUfPIqzt0Y7w3MheVGAOzzCDdNJ1FLC2s2SMFXUtyAYOoSwb+jLYPdQ3jFoz0JLhL54QssYVd3mL8AMyiSR44MBSF4ANvpPhzW9X1uabTV1e5ueYrqY3mxmAl6gjlvNuIlBDoYbRCAy4Z+2NOq8Bm890DETHKSTmSIP8AUAf4ipAZKrt7gyNJYx2U+nTwRZVlt4oZdOiliaQuGUGLT0zvzu6s7KeeVQ10nhLwRqmswTwpp7xaXdTtOz3odIkLgbyIpQZLuTcpHUuQApCMibRtP0Twv9nGkadHbyaoseoT279SCERLHZ2zbtwMUCgKpDFiHO58MQWau3VVVQqgKoGAAMACvP7Z24Lt2cePPMccb3wki4KtbSzXP+HPB+jaLP54Rve6my7ZL+7bqTMMgkAnhE3DcEUBQScAV0NK9RWd1RFLMxwABkk/KvO1Kj6h3nmSrQIXlbbW2nuphFbxPK59lHb6n5D61d6R4ZuJyJL7MERGdoPrPHH6fx547V1VlZWtlHstYEiB747n9T3PeoJKodI8MIq9XUjub2iRuBx7n5/p8veujijjhjEcUaRoOyqMAfwrOlESlKUWEpSlESuC+1v7JvBf2l6NcWev6XCL1o2W31GJALi3Y7fUG9/gXg5BAx2Nd7SoPptqCHDX3U2vcwyCv50fbf8AyYfGngCGfV9HJ8RaGsgUPbxk3MQZ2Ch4x3wAmWXjLdsV8Er+yVfEfty/k3+CvtGt2vdPgh8Pa6u5heWsICTnphVWVBwVBVORggA/Oqv9Sn/UPX8+h6lWSx/I+n41gv5t10nhbxhqWiItpKPP6cOBazSNiLLZJiIPoY5PsVJOWVsDF79r32QeNfsz1a4t9c0uaXTkkZYNThjJt50G3DZ/d+NRhscnHOK+fUeyjtTN11x9D9QfVGuqUHSLHXmF9s0DVNN8QRodKuFa5YZawdvzCHnIAwOrjBOUzwMsFzgS6+EV3WhfaHcpsg8QW3n4+B5qLCXCjgZb92X94ndhmJ5cV5/a+xalPvUO8MuP59D1XX2ftJrrVbHPh+NYLtL2ytbwKLiEMyZ2OCVdM99rDBGcc4PNVs2nX9uC0M6XiD9yRQkhHv6h6SfYDCj5njm6s5La/tGvNMvIL+2TG+SAk9PJwN6kBkyQQNwGccZHNe1yWVns7uXA6st91Nrr+usVzi3KdUQyrJBMcgRyoVLEd9pPDY+akitWk/0V/wDpE3/atXSXEMNxC0NxFHNG3xI6hlPv2NVj6JHED93TtaDJIi2h4sk5J28Ed+ysAPl3ztM2hhbBsqXUnAyLrTSsZYdRt89a0E6D/hLdsnA9yhwR+i7j3HyzrhuoJZDEsgEoGWicFZFHzKnBHcdx7ipgSJF1CYsVupSlYWV4wDKVYAgjBB7GoT6bAH3wfgsDkYHGf4YP8AQKnUre2PtLatin4FQtnEcD1GBVdSkyp8wlVZS/gAHUmZAP6wfH1zt3H9Nv8a1CRZnMYeFJmOWhkjMYJz7g7gSeO3P1q5rCWOOVdssaOM5wwyK71D9SU5mrRAObABPHvAg71/6mk2vjOs7ZD/C7z9svVUdxprsXL2jIQM7oGDKTnPCnB7cd/wCFabu3Ykq1xGQgyqtmE8/JWG3GR7d6u3tBkNBPNCQDgBsr/wBU8YHyGK0yC9VCkyRXEf8AzMlsfPkY/gD/AB9/Vdn/AKvrvcxwqtO7wMtdex+bfxAsG1Gi+AgEadXYWiRBv4/SPUFUMkLlCzDClsK2wBWY9/UOMDB9/wCHfEdgVYqcZBxwcir8RRPITHAFmxnajgsMdsh8FR2xtx/Dio8tlAMCSzuVI79EEk/qDkf2Mf8Aw9xsH6vpB3w6zSDjujdkdQHYTxEyTPdFhzauwuiWn6/ZU7RRyMzJEVkJyCnsADn6n+PyrPzN2vby0g/woEB/tC/6KnSWdtICsF8qbTzHcekqSOefnx7Co8trcqm7HVjTIDxtvUAc+3bvnmunTr9lba4b0Ndk4Fpk8niHE24GbmTiqTTrU8PT8LyK6s2Ym5gaJyMkuo28D22lQP0yc/57S1jtmUS+bs3jYekyWgVT9QeM1Skqc+nHAAwff50EaxPJJbXJhccbo8qXz3+hH61pdqdhbVVZu0KzgOAIBgWFiWv3cRhuix/hEidHaWtPeaD6e4lXstiZ8SWhsHI4LKhAH8MkHv7ih064fZ1IbH0/vR5Un+7B/iKpJhPH8ZgljjOFG0KXHHuuQTjGeRWfnXhciTdAinDCJgg5HA3jIP8AEk9/rXBHZ3aDabQzamyJgvbBjgA8OAdIIsIaCSDeVtfHpSZYfA+0flTG0+fzJlltQEJz02LEHjH/AAQGP7v481DurjVLdWaQ2yjq7VDWEIJXn1Y2528dyBUhtRuFYqyEEHBBlkyP/epcXyyEKTMyDDcSMp3A5HcsPkf1roO2LteqGNe2LW3DuiBzDif7nGTMLWe3ZXEk3639voFT+bZ7pZLxI5ozJ6giKi8Z4wAAO3t+v6zrdo7tERke92ECO0t9yRJyclsj2yfVz9TW24jtpYSI5ooneUyuzglskHIyEB7ntnH096q3tnVmeNiMMRkHkggjt35HfBPf615ztHsjtKvQiq0kifm3pB4brjwBwwMSN6FZTeymYERy+ysHVpnNtOGu7hT+HZ2w2wwn/DIx2Lex9sE1sWc3AFtcD7wkUZhsrU7beLPu5XAOC55B9uW5qBDdCNVtrnda25Xa62oG+Q4PLEnPOT9PoKkQSwNbyb5RZ2xOPL2vqklBz8Tnv8XYn2PArwT+z9r+I6mabt4XIgyMzGI1JW6KjYmda/ZWbyDUFSGWSTVLraOlYWo2W1v7DcRjIAYcg8YwTjmsbj89LDHL+1rxVxHZ2vpt7ZT2yy9wMr2I7YLcCq4urWfQkdbeBmzFZWx3SSk9tzc4PI7/AC7cCpTTgWRsbzNnATmPT7UZlmY8guxyQeV7/LhRgVoOpOpuiII9M8PaOblbvTrWuCkSsbu5tw4XV71B+FZW6gW1sPYMRwwBKDggcYJ7VhNateahGildTnRlUJbRnyduGJxlgMkD08YHAxk4rbc3NtDp5TUngtLUgPFpdo2HdgRjrNjI425ycnvwRio+qS3csUFncjyNsPRDptqd0rZww3jPBORy2TnnZ3pSEQeuv/8AnxcouJNta6+S03EsceoRxgrql5grHCgU2qBkxgDnOODkY7ZyCK0ytcanfubovqV42XWKOX8GMEc5bPfOOx/yiTU2eGCARR3cKwJIw26XaEtNJySomYnOeVxnJweAOa1asi2jCG96dtGpyNNtmJJHOOo/bPC85Jxg4FTFSYDddI9rZuWNwC51rQUGZYmhmiZjfzRxOQsPoggAzlhjGewPAAOfc1aPcW5ljjlD67qCZWKGIEW0WO21QBuxtBIACkH6ZqHbWOqaxY3sltCbTTbWCSZgqkR+hQdpP7znC9+ec19HtItF8HqzafBp9wzsvS1G9QsH2srKYYcb5HYA4ZWERKKysCxUdJnZ43d/aTugcOJngMp/N1x9u7XGzu+FQbv1DwGHifHDE8AqOx8Gale2Frq3iW9FvaSFEtYldG3hshenGrDfwoJRNpZSCpZvTV3earp2mQR2Gl6dLo6rGQkcVwW1Nw6KpzjckC5DbgxPrAbajYcVV3e3WoXMl1H14XkBVru7Imu3UknCkjbEnqYbVRchiCOMnC3gjgQpGDycksxZifmSeT7Dn5CtXaO1mUmfC2Zu6PXxPthyUdn7A2nbnit2k+3BosPGDfKTNriCvJTdXUbRXDJb2jyGV7SF2dJHOdzSO5LSMfmcHB2nIwKzRVRFRFCqowqgYAHyrKlcGpUdUMuK9dQ2enQbuUxASla55ooFDSuF3Hao92PsAO5P0HNbrewvbog3A8pB7oGzKw+WVOE/UFjg/umqzAEusFcLmAtDzASiCJGnuCNwhjI3Y+fJAA+pIHt3IFS7fSWmw+pPu/8AveNz0v4nAL55yD6cHGDjJsbS1t7SLpW0SxqTlsDlj8ye5PHc8mt1a79oODLfXWpVraX8yxjRI41jjRURAFVVGAAOwArKlK1lclKUoiUpSiJXsaPJIscas7sQFVRkknsAK0393YabbC51O+itY2BKJ8Usvf4Ixyc7WAY4TIwWFcNr/ja9voJbPTrZNNtJVKSYbqTSKQMhpCBgdxhAuVOG3Vs7NsdXaT3BbM4fnw8YVNbaKdEd43yXX67relaEGW8lW6u1OPI28oEg5IO98MseMHKnL5ABUA7hwHiPxNqWuKsNx0Le0Rt6W1um1A2MZJJLMe+CxONxAwDiqWleh2Xs2ls/eN3Zn2HD681ya+2VKtsBl99QlZ28MtxPHBBE8s0jBI40UszsTgAAckk+1fUPsa+wnxx9pV2j2tm+laOVZm1O8iIiyFVlCju5beuMcYJOeK/bX2MfYN4H+zItd2ED6nqzqEe/vQGYAOWGxeyH4eRydgNbgqF9qYnnwGuU84WsWht32+uuvqvy/wDYz/JT8T+LbK11rxXeHw9pVzGJYogm66kVg2DtPCchDhu4b2NftDwB4C8JeBNLTT/C+i21ggUB5VXMsp2qpZ3PJJ2KT8yM101KtZs4B3n3P06Dh9eaqdWJENsNY6jklKUrYVKUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlch4/8f6Z4TkisVsNS1nWJ03Qafp1u0rgNuCNK4GyCNmUqHkKg7XIyEfbn4/8AFj6JJaaLpSQz6/qMcklqk4JhgijKCS4lwQWVDJGBGpDOzKMqu+SPjtLsEsY5SZprq6uJDNd3c5BmuZSADI5AAzhVAAAVVVVUKqqoLKpb6++03xG4uL6fQNGhUh4baeCS99wRujR4likXaM/iTjcTsZQPVh5H7Qf/AFn8L/8A+uz/AP8A211FeMyqpZiFUDJJOABRZXMffXifS+Nb8M+egXg3uizCXCr8UklvJtkTI9QjiNw3xLkkLvkQ+NPCz6fdX0ms29pHZlBdx3ga2mti5ITqxSBXj3Yyu5RuHIyDmuf8SfaZp0MWzQWjvOo/STUXGbPeeQIyCGuWOHAjh3Esu0lc5HyvV9Sl1q8N3rk8pvbdYp5JLiYWtxYRynIQyqVSxRm4Kq007xuAfhGOts/ZFeoN5wiOBscYyMeOYtBlVmoAu78X/aVdTTeQ0ZJdPRoHuDJLDi8aFcCRxHLsS3QZOJZmGWQgIwIJ4C8uJWZ55ENw99G8krrum+8HjwQFRVimv9yu3YpbKjgAEJVF5u90p7fRtas7rUILiAXU88ViiIAAsc0s1vK6EkuA/mroFdy5EYUbqsU83bWDP1I797lF2KElkF+sbHJLZWfUWMTrgYS22seQo49NsuzUKADWCDzxPPwib23mkcYVLnE4rBik/UvdK1TY6xLYLNFcqFYrtlhgaaJRj0gqbeyQkkep/UCNk8lnBqQhkgS2k09l8vI9tFGlmsuJFl2sOhYoZF46iy3DBgMA7cjLDNBPcaXfIs22OyS6juQPhAkitjNCAoBXg29lGzFlGZPVmte4mw8rqCeQEcv4aBYrbyAkHUjkZAzQ6fhm2iRxLO+5tuDgVvgcDw4ceHmOA/pIPBQWxba5jnfTV0957a7nW58mUd5iJSVkYW8uGlKyKpNzeYQEAqgGAddgtve3aay775b/ACJFLGYXLoNkylkXrXqj0MYoVjtsIRuwCTg1vNNAkWls9zDqDNcx2RtzOrpOABOIJGElwVkXJuLspGOCqnKgZ9Oy1Gbqzrm41CLfPJDNJL5vcnTkjM0P4l5swrGG3WKFMEM3ANStBk44x83iDxMST/M0j+JEtL24h60l+mwaRE0U10ZAi27J6HjMqI0VrvjZFENoryk4DOCCaQ6edMtJ4dPGZ7PbcLGYIoxb7D1FcQtujtWaLH5i6dpsIw2E8Vp89c6V+Pqj9Ty34Ky+ahTypT8KSHqopjtd0Q3dC2DznHL8DOuPSrqxeVLPYn3a3mYYVjVDGVAdJTC34VqTGzjrXbSSkICF3DFT3AJuAD4tMf8AqCf7Xf0pK3ziw1dxBG79e/VRbxukrG7JAlik6Uh6t4E2sgluGjgUAYXAYUW4mmgeXVFe5h1BltpL0XBnV0nBJgM8aiS4KyLgW9oEjHIZjliMLcWWoWkmnRQwW8upS9SCFYpJDdklpoZgkoE13j1gyXDRQA87WCmnXu5/x9TbzFnf/lprvqm46gn5EPmIwrz7XVh5a0VE5wz/AB03Y7t7Z/N1HMxAH8zRmieXlb9pWM/kYofR8aWv3f1fw5k3ndb2OCUPTQS3Bz6iCxwt/KXV3Ja6hY/mIovM3FvIg2BkDLLMLaVwEYo6v5m9Ys3pwhyFGcC2crm4tbx9OktVYyhJYoDp6zgxsnOYLAdReQvVuCCc87s5qEn6dlqul7HWJr9oZbZQrFd0U06wysMekBhcXrkkj0p6iAc8gGeHgRx8RxP9LnZIn7StIf8AgL9bmL/667X3Sf8AyZ9SYxP/APW7cA/1fhMUn6l7pWqbHWJbBZorlQrFdssMDTRKMekFTb2SEkj1P6gQ/aVpD/wF+tzF/wDXXa+6T/5M+pMYn/8ArduAf6vw4K1tfwPfWTpHcwstnb3RuE3KUBaGETQelQ8bEG3skLngNICxqAGLuePpceEf8g03mUWc0iJ19KvG8uLaUGNo4VtY7NJdzxS7TmGww2QHcSXLBzgKSorT8HqT8bSLn86bb4+pHN8c3Rmw0uxkB81eMsYzlY8BRW7fBb3/AEbqOCGfT5fy0vk44I7KOY9WOTY+YLFd6gZkEtw4PwqdorBhDHAkkTvPpt0zXklmUDq0MwGZxHKd8xV1JNzeFY14ZUPpAy23j5XvI5nEZAvHBFvZILudNQt5rWWe7nbq3AElwt8EIjnQ7QJrxAArCKKOK3HIJYLitf3klnN+cm2DTovLtdTOsPRlRMSwiRA8VtujO0RWgeU7QWZSDR5BqGprdR6h5mWTCbnSW4gulV2WdFZVWa9X98wwrHbr78fFFn1JrZANTR1OmstuZ0uhAYZIyA8fWQGK3DREZgtA8rBSGbIOTKRd3CJ4RgRwiSBYfKeE7pSeKSRz6LAba2t7WNbScSK3TjRojhHhkaKRujZkqCgmuDJcNnsfhEXoRXf4NquJdSut0VosTyeZR/xIpVjkKS3e1gWaa6ZYV9YVWHFZxrPpSSizRI4bWf0JJbxwmBkIaKUxS4jtC4zGs9y0szjaVXkitltp4vLC0hjHSN/K6xl4JZPvM46ySiNtj3bgkFpZ+nAu44Qgk1tB24N8nx8Jkj1A4d4WUcbLRPfT3u2a7fzPm+rCskt1IfMmTK9Fp41ElyiS5HQtYxF6lJc8kytKs5+gt6969itsrxdRWjhazMgMbhnwLawJbpM0cayXA3nk5NTh1oIILjS5UaF1ktkuJLorv3AvFGLmFQzBWTaLSyBUMpBfnBXUNnJPcW0sSWh05R05SsVt5OOYqyyoDiKxBkAxuEt0VOcAgGqHVhG40QPOBMRHOQOhaeCkBxSG2mggtNGj0lGhdYWksoLcrv3Axu8dm+GYKyR5uL0lQy7lXkArKCwZ4bqKRLlp2eNp+tLcG/KARSKz4698gwjmOJIoMBgzHFTorZZnlsZonAuW8wtiLIszhgEJ6DkPK+9Tm6vFCB1QhcMSNaXD6hYSi7uMW9/EiXMrXTSQzs4cdATp67pwQzCC2EUYLSJuOcHUNUkHHn4+/kN4EfxBZhbJ2jhQXETuTYstuTPcQxGzXIidXuUzb2g2ttMVuomIEbZySBqstHubmTT7OwtNTV7RkeytYrIqYhE7jqRWshMcRcFyJ7p2csrbUzjHb+Efs+1TUpor/VuvpluuDCN8fXjTYEaKBEDJaRYBH4btIwZSZAVwfqHh7QNI0C1NvpVlHbh23yyd5JXIALu55ZjgZYkknk1xtp7Yp7ON2md53p05i56glpVgpk4rhPCH2Y7Yer4kldi6os1rFdGU3OzIDXM5VZJ8gsNrYj2sF2enJ+j6fZWmn2cVnY20VtbxKEjiiQKqqAAAAPoAK30rze07XV2l01D4cNc8VeGgYJSpWm6fdahMY7aPdtxuYnCqD8z/AKmus0jw5a2q77sJczfUeheORj3/AFP04Fayyuc0jRLzUQJFAigJx1H9+ecD3/zcd67DTNIsdPw0MW6Qf8I/Le/9nfHGKn0osJSlKLCUpSiJSlKIlKUoiUpSiJSlKItN5a215btbXlvDcQPjdHKgdWwcjIPB5ANflj7Y/wCR7oeq+Z1X7PL77ovG3Sfd1wS1u7ettqN3TJKKB2AFfq2lVPoted7A5jV/FWNqFojEL+RHjDwn4l8H6mdN8T6Le6VdDslxHgN6Vb0ns3DLnBOM1SV/XTx14Q8O+NvD11oXiXTIb6zuIzGdyjfHnB3I3dWBVTke4FfjH7cv5I+vaLcNqn2bdbW9Obc0lhK4FzCTIAqp/wAYoVhycH0EnORUPivp/wC4LZjDxHD1HEkKe41/yeWsV+YtMv7vTL+K+sZ2guIjlHGD7YIIPBBBIIOQQSDkGvofh3x3p98oh17Zp9yMAXMMLGGTjkuq5KNkfuKVO4DagGT86v7O80+7e0v7We0uY8b4poyjrkAjKnkcEH+NaKq2nYqG2Nl2PAjHXorKO01dnMDyK+8EDarpJFLG4ykkMiyI4yRlWUkHkEcHuCO4ryvkPh3xNrGhfh2VzutWfdJaTDfC54ydp7MQAN64YDsRX0jwx4l0rxDJBaRyLY6rMQgtJeI5HPtFISR7dnKnkKC55Pmds7NrbNLsW5j3HDrgu1s+2061sDl9lbVpu7W3u4ulcxLIoOVyOVPzB7g89xyK3yI8cjRyKyOpIZWGCCO4IryueHEXC2yJsVUSaPInNlfSRj2SdesoH0OQ+c/Nj78dsRZFv7fm5sWK9y9s3VUfwwHJ/RSPr3x0NK2G7S7+K+tYyqjRHCy52C5gnLLFKrMnDrn1Ifkw7g9+D8q21aXtla3gUXEIZkzscEq6Z77WGCM45weagS6TcxZNnell/wCLuF3D6KGGCPllt57H55ubWpu5a1wVZpuHNaqVqkN3b8XVjMB23wAzKT9Ao3fxKgf3Z9t54LhC9vNHMoOCyMGGflxVkGJUJ4LZSlKwsrCWOOVdssaOM5wwyK1+XK8xTSof8Ji4P67s/wB2K30rZpbXWpN3Gu7uRuPIyPRRLGkyQo7eZClXjhnUjnGVJHywcg/2iostvbFt7WkkLAYXMQkXHy2jIA/sP171ZUrf2Xtips5lg3Zx3SWz4XZ4bsfVVPoB+Prf8+qqZPI7CksNm49+myxvn6gkY/tzWmTSbaZiLWd43wT05FIP074OPrzV5Wjydp/6LB//AIxXd2L9XVtll1GpUpnqHtJ4ktdAH/SB4QFrVNha+zgD6eo91z0mmXtvIrdN2AYeuL1EfUDvWhJJZThmjkLtlupjPGO7HkD+NdJLZEtuiuJl4xtaR2X9fiBz/GtEtpbM2bu0mJAxvEjyD9Bzn+6vb7D+v6NdgO0t+I+LbrQHA8O650kzB7jrRwXPqdmOae4YHM/j6hUsLmzCyRQ3FoH9QEMhWNuO+1wwJ7c/pWu2vZtwIFo+WZcvB09mDgEFMnPH8Pr3q7XToHDPp948IJAPTfcvA7cH/TVbaWNysLSvax3Q60u8723cOQfcd8H2NNm7Q7B2is7c/wBNxBkTuunhIqSwES7B5k3OICg+jtLAOI8x6X9FGF2kEhFxpbRMB8iSD+hLe3zFYNeafuLBBuJzteUAfxAAI/uqYqxwbc+csnY43kZ4/wDd/jwfatiiNhuS4tyuedwR3J75JcLxXozW+EfiAkzYucakdJYS2JwAJ4zBx1twm1ukD3hU0rWpiQrdRbucqGBAHtkEf5j/AGVrhlWCQtayhWYEFovUQO5xjJHPyx+vOK6ORryNCWRUxxtDSqq/TJYKB+h+WKhyAzkxy2onfO8CJlI/yioJP8T8vfmtPfHaLHOfTY6DN3CY5SbC8SItxJWXU/hmxPkqtdQMe1IPMRA8zzqS8jNzkclcAk/Tt3OKkWJaKFmR4tJjdfVK+55pFJONgwOORyPlnNabm2aNk3SSNJzuC4BX6Hgf2D+NR7JrmxdTFBG5VSNzoG2sSCGX6jAryfbf6frMpudSa5zT8tibg8D3u7uzFy205K2lXEw5WkGbfRrxrYQ6fbvE69W4Aa4uVIPpXj4TlM44HfJ5qZF+W013tv2PaHJW4l5vLkdwExj0/BwMD6nmqme8hWC7kFrJdz3EZV7i8QDYOfhQEhT8ODk4xgCrHSdCudTeLUNSuSLeZwvVdyzy9xhRyeNvc4wBnkA15bZuw9r2p5aW7vEl1vG9/EgxkFZX2yls7d5x1l+AtUN7JK66f4dsTamQhetuzPJj5v8Aug4BIHAwfbNdF4X8IWUVsb/V/wAxIkgXyxDJEAAdwklyu1uxCoXfGHCOpwZ2mJZ2Fo1utoCPTt2SGNmxkkSsh3E+r9xgMrnJVioTStKVysaKg2okUaxogyThVUADkk8DuSe5q+vt+wdkjc2X/Uq8XHAdMb85OQIWp/lNu7Ss4mlT/wC4jll6HiJ4SvFN3996cLK6W3kaOLpxGKPZb2527cwx8HGMgGQsfdRHnArUhPXe5mnmubmTO+aZ9zHJyfoM8ZwBnAzk1tpXldq26vtTi6q6ZXe2DszZtgpinQbAGvXG1pSlK0xyvcSNDYoJ5FJDEkiNCO4ZwCAf8EZPI4xyNWFvytjsqIzuwVVGWYnAA+deW6XV8M2YSOH/AI+VWwflsXjePrkDkYJ5FTrTSkSRZr2QXcqkFAYwI4yD3VeSD25JJHOMZIqyql9drbNurG0icVEsdOtbRjJGhecjDTSHc5HuM+wyM7RgfICpdKVqOcXGSVcAAICUpSsLKUpSiJSs4IZZ5VigieWRuyIpYn+Aqi1rxZoul7orc/e12uRtibbboefifu+COQnBByJKnTpvqu3WCTryUXvawbzjAV05iige4ubiC2t4/jlmcKo4JwPdmwCQqgscHAOK5XXvHENsxg8Pokzj4ry5gBAIP/BxsSCpGeXXJ3D0oRk8jret6rrUqSalePOI89OMAJHHnGdiKAq5wM4AyeTzVfXe2Xsdre9WucuH5+nJcut2g42p258fwt19d3d/dPd311PdXD43yzSF3bAwMk8ngAfwrTVh4f0TV/EOqQ6XomnXOoXszKqQwRlm5YKCcdhlgMnjmv1P9iP8keW8t11b7TpprVW2tDpdrKA5Vo8nquPhYMw9I90Oe9dUva3uNEnIageK0d0nvOMDMr84fZ79n3i/x7qaWHhfRbm9JYLJMF2wxDcoJZzwAN6k++DnFfs/7Ev5LPhfwlPY694pmfXNZgZZo4ZFC28DgtjKAkOQCh5JAZeMivu/hbw7ofhbRo9H8O6XbaZYRszLBbptUMxyT9STVrUhs7n3qnwGHjxPoMwoGsG2YPHj+PrzWEMUUEKQwxpHFGoVERQFVRwAAOwrOlK2gIsFrm6UpSsrCUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKVRfaHrLeHPAHiLxCkJnbS9KubwRCTYXMUTPt3YO3O3GcHFEXzDSbweI/FWueNUJ8pqBisdN5OJLK2aQJN9epJLPIrKdrRNCcAls3VVfhHSPuDwno+g+Y8z922MFp1tmzqdONU3bcnGcZxk4+dRfHGoXlppMVjpU3R1bVZxYWEm0N0pGVmabDDa3SiSWXa2A/T2ZywopLXr/iRYJrrTdLaNr63TfdXVxGwstPTbuaSeThcqpVuiGDsHQnYhMi/H/GUfjPxVNplvqHjiGGC9XpwWmk6S6R3dwqliIUmZjdwlCQ0jmKDDxtuYBlr6D4n1C20iE+G9FSyNrYoLm7MYF1c27huqXkMxWGGQ/wA+Li4lJZ1Y7JDzXKwxSzyTLa2sk4vH2jEU80eohVDKclhPfxL1DCZp5YbXbJGQpHFet7G7Maxnx6wviOQjH3GYBCoqPvAXJ6zpniGWWPV9F8Q2twl1cNC1zqBB6kRj3RwJd2ojZ33R48vZrKOp1Nztu21TP982r2J1zQrzw00ULqLu2eFLWw8whPRaQqqWDHKucpJOVkUbskBvoKT7+lqEd7czecme3bVJL/c7pJulVPMRIrzMHUKtlYMEDo4aQ76rc2N8sclveDS306B1kERt7VtMjud0bRtkeX078bOQDPdlWwSCpFegZsW43dp92M5cLyADxuTu8O6WnrTvZrnZ5lt0FhqNq+JYFu54UtDskJIjmk8vKVOFIVjc3zMNyFlQjtWy217obtNpVol9Zagoe4tg0s0l9MsiB5UJMct+DG8jsgVIMMSNxzustV8O22l+WtYNNKKtvHfPpYtStqSTHbzzxW043QCKNc+YvXCM4chMOXWHYXyatdG/0vU4LmC+lHnAWlkFxNGAsiPGEW4u/wAOQP0lSGBBgEEbqrdTcIkRx5GMo6ScDvAtgSsyvRcWd+BcWLhLtPy1rdiUHb0+YofMQDYm+N8eXs1Lt2LjLY33XVjzp930ILWGVwkkey18lvxJDL0uYrBcswEkm+4bJ2qCcLTaq0GlST3tpB5RreU20zyTRwiyMTO+fMRKERnEv4lraDewVjv3lw9n5iXSf2aYN0WmeuD0JF5bd+Jbvsmzb2mTuHUnMlw27sCwxYyXQ0C44ekg/wAt4HIzeJWFnfFTpqGxKC0uFe6aBojMkkc3PmmhmcPOUcc3F0Y4gFUqhJFJZo9dSKRpX69yu2R2aeYXCElJ4RJFiW7C4L9K2EcCkkkkAZNbzTQJFpbPcw6gzXMdkbczq6TgATiCRhJcFZFybi7KRjgqpyoGie9j1dBNezpA1yyxCZ555hdo5Ec0PUjCyXRDkkQ2wSBSQSx4FTY3AiZBN/4hPAjiTF/6mnO5bPPXOlfj6o/U8t+CsvmoU8qU/Ckh6qKY7XdEN3Qtg85xy/AzuaxlsOomlJBD5KJZvLC1ROi8e10mEbs0dozxAkz3TNMcEKgxtJp7nTepc3LT3UVhEqvOZYYvIldsMsRkjDRWilTxDbB524JYHArBbKGKBzpcDwTaayzRwCAQLC8IOJTBIWjty8fIuLt2kO0lU+GoyMRHh8pwxHBon+1xyRYW4stQtJNOihgt5dSl6kEKxSSG7JLTQzBJQJrvHrBkuGigB52sFNSmubmOdNSbUHntrudrbzgd3mIlIaNTcRYaUrIrAW1nhAQQzgZJ0XDrfzyaPJCnXv2PSKE3C3JQ77dwJCJr0Abh1ZmS2G3sQozva5uY501JtQee2u52tvOB3eYiUho1NxFhpSsisBbWeEBBDOBknDxJwxvBub2kGDcxA/qaDxQLRAtnK5uLW8fTpLVWMoSWKA6es4MbJzmCwHUXkL1bggnPO7KWSEpFa6xpTqwXzjQtZghmyYZZxBIRgYw3mb5jyCQnJA3hI54IL2CZ9MW0WSPfGIbbyIlBV4y2OhZESMCQDNclXGcYIrX5rpw+S1PT54upF5maDyvpl9fSlm6DkenhH8zfMeV3BO4CSTbh5jHDMXk4w0kcJRYRxX9gkrqU1AXy723PPKb0xEDgEibUCYWHA6dsASexJG+PBvJbhJbq0kt2+7JUW6jidum4eK3M8SkISikeXs42bON7ZPGieC8tHEtrI9zHdqskqPNLcHUWiARhyFnvw0b7gq9K3UYyWG40jlF2kt/pt89tIi/dyyLcxgPsIkgiM0AwAUGPL2Slicb3BORkjeG9nx8hByiIB/mDDN5RFnDQPp9/G9gYWVkUQx2y2CygyRSFQWgsCrZUO3VuG3HAUlRWi4EywSG0dG026U3iwOhmVkmHqnMEpV5gjoD5m7dIx3VPhrfcSsk8mk3YS3gt2JWVEFqtkJTvgkCEGGxGS43ydS5O7hQWAGHQu5/wNMXzFnf/AJmG06RuOoJ+DN5eQq8+11U+Zu2ROcqnwVNsN7xgDG/y3vI5nEDg0uCwtc81hqKC6klS3n1BlW4mdpXF4WIhlh6seJbwjCkRW4jgUkZLALnCNpbeS7vL+CeR9O6cM93HMkBtBCyoYTPGvTtkKOD0LUSSksyl/Yyp2026cXF86Rzaiq9eZLh5BdtIBE0XWi/EvCp2EwW4ihU5UtwKlSm9ju2vBNAIrSWOORZJY4hZDBhlhE4LQ2KDKfhwmSdgVywPK4+IGjdi2RPMd0H0J/4OWYUW306zsJ47KK5eK4s2F6kKRRI0CRnPVFszdKEmKRfx7x2l9Pw7sVOa3N0Ut5bW1uBfMzqpaSWO7aKQNCo6hSe/IVhl2dLdVIPZKzWHb05ntZ08tK16u+z6TKy7ka66UjbY2ZVLLPeSsxaNtqc4oFEdpFGj9SW72KzzNLPHfLGQGY7VW51Btjk4AFvsfHZMnVfWc8gzJz58unzAfzBw43yAk0b2nXmiXpXBiFhHNJM0Zym4xQdWHYBggqbeyRiXiAZ+TnBuul8lnFapHBaM0iELGnkjtEyTmAqYbGPJkIeZZLgqSACc4n6Pomp6/dR22n2dxNcWUhiAS+jR7URttEbzxfh225BtaK2j3cJvcbufqnhb7OtNsFgm1iOzvprdg9vbwW5hsrZg24NFBuKh85O85bLNztIUaG07fR2UQ8ycsffCLCcWkRMKbWF2C+ceFfA17rcrz6dp9gLGUsZJ7ndJZ3BZt4dkLGW+YNuAklaNQGV0Q5yfr3hrwfpGizm9KNfaoylZL+6O+YgkEqCeEXI3bFwoJOAO1dCqqqhVAVQMAAYAFe15nbO1K+1GCYGsTx58OMK5rA1KUq/0vwzdXG2S8by8Z5293I49vb378j5VzlNUlvDLcTpBAheRzhVHvXTaR4XAIl1Fg3H8yhPy9yP48D+2ugsrK1so9lrAkQPfHc/qe571IosSsIo44YxHFGkaDsqjAH8KzpSiwlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIvm32wfYp4D+0+KSbXdMEOq9PZFqVt6J0wrBMn95QXztPfA+VfiD7cv5Ofjb7OJr/U7W2fWfDMDM6X8HLxRArgzIPhPrxkZHpY8Cv6UVhNFFPC8M0aSRSKVdHUFWU8EEHuKoNGDvUzB9D4e48ZVwqSIfceq/jhSv6I/bf/ACXfBnjiGfUfDUcPhrX5JA7TRITby5dmffGP3jvJ3D+qo7V+JftU+yrxv9md5HD4r0hreCZ9kF3E3UgmbaGIVx7gN2OOxxnBo2tfdeIPoeh9seSGnaWmRrhoc1D8NeONT01Y7XUepqmnom1IZJAskYAAURylWKqMY2crgngEhh9D0XUtM1yKSTRrmS4MSF5oJIik0Sg43MoJG3jurMBld20kCviNbLeaa3uI7i3lkhmicPHIjFWRgcggjkEH3rQ2vsijXlzO670PUfaOcrb2ftCpSs649fNfc6Vw3h37QTtFv4ljnusYCXkCp1lAH76nAlJIHqLK3LEluAO6i6c9mt7aTxXdo5CrPA25MkZCn3VsYO1sMM8gV5radlq7M6Kg8eB15rtUa9OsJYfuvKUpWurUqJe6dZ3jiSeE9QDAkR2R8fLcpBxz2zipdKy1xaZaYWCARBVLJpd9FzbXi3A/qXKhWJ/56DAH+Sf154jSyzW+fOWk8AH/AAgG+Pjudy52r9WC8fxx0dK2G7Sf4hPpryVZojgVz8MsU0YlhkSRD2ZGBB/iKzqfeaXZ3MrTFGinPeWJyjE4wC2OGx7BgRUOTTdQh/o9xDdL2Czjpt+pZQQf02j9eObm1WO4x119lWWOHBYUrRJcmD+m289oO+6VQUA+rqSo54wSD/aK2oyuiujBlYZVgcgj51YQRdQkLKlKVFZSlKURa5YIpG3Og3gYDjhh+hHIqFpccy2z9KcAdeYYkXdj8VuxyD/bmrGomk/0V/8ApE3/AGrVu09srNp7u9IGAMOAxwBkBVOptLls33K/FCjge6Pyf4EY/v8A7ajS29m64m0541z3VBnP+QSf9FWFK2dm7Vfszt6k3cObHOaf/Ij0jksPoh4hxnqAVT+S05ZeotxPan93JMf9m4ZP/nWQspZY3MOpLcJngSKJAD7cnOO/yq2rXLBBK26WGNzjGWUE12WfqzaiRv1HGIu4MqYf8mg+O9K1zsTOAHhI+hVSttqVqjSCW2VeNyxoAW+g9Pf2H61HtdIgSSVrrSDImGMf4oARiO5CYLDIHA7DOATV4luiSBw8jBQcKzlgCffnnPt/b863VfU/V0O3/wDL0nuOJNODyEAxIzM4wLY1O7NbUbuuc4Dkfdc5feGraz0m4lS+VnSBn2rAcAhckbi2f44/hXRrtRBHGiIoUL6UVcgEnnaAO5J+WScYzUTWv9p73/o8n/wmpdcntL9Q7Zt9MNMMbfusG6PLxP7ARLZ+zqVF8nvEYExI8gEpSsJZEiQu5wBgcDJJPAAA5JJ4AHeuBiuis61STosohUNLORlYoxucjtnHsM8bjgfM1tt7O8vBuJksofYlAZX+oByFHb4gT3GFxk21nawWcRigQqpO4lmLMx+ZJyT7Dn2AHtVb6rWcypNY53JV1tpctxiS/fbGefKqBgj5O3O724GB3B3CraNEjjWONFREAVVUYAA7ACsqVqvqufir2sDcEpSlVqSUpSiJSlY3stvp9j5/UpltbUglS2N8uDgiNSQXOcDjgZG4qOaC5AGJTASsqia7q2maCWi1SWXzgGRYxJ+LyMjeTxGDj3ywyDsIINcprvjq4kDW+gRS6cmf6WZD5lgCexU4jB44GWHI3kEiuNrsbL2Q9/erWGXH8fXoufX29rbU7nNX/iPxXqerrJapI1ppzHi0iOAwBBHUYAGQ5GctwCTtCjiqClfSvsf+xPx19prx3OjaeLbSDJsk1K59MIwyh9vu7ANnA77SM5FdxjKWzM3WiB9fcn1XMc59Z0uMnXkvmtfe/sf/AJL3jnxl5fUdeX/Y3o0m199wubiVDsb0R+2VY4Le64Ir9R/Yz/J38C+ALK1uruwh1vX1jHXvbpNyB8MG6aHhVw5X5kAE819lqYZUqY90ev49T0UC9jMLn0/OsVxv2Y/Zj4L+ziykt/Cujx2skq7ZrlzvnlUMzAM55IBY/wAAPlXZUpWyym1ghoWu55cZKUpSpqKUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJXBfyhfX9iviq2+HzlibPqtwkHWYRdaQ/uxJv3u37qKzYOMV3tcR9v0PX+w3x0m7bjw/evnGfhgdsf3UWVSVycpnuvtOvWijjefSPD8Zs0aQxpI13NJvEjYYgA2MOCBxufIbIA6yuP06+tbTxh4v1bVZfLSW/krKKMKSZLURmSJ1QZZ2ee4uYhtzuMYRRuVsyY0ucABJyz5LJVP4ntBpsaed1CO/1KFzfmC20mMW9ipZ2e5jEjiK3lJDOJ7mR/UkuwHcyHnIYpZ5JltbWScXj7RiKeaPUQqhlOSwnv4l6hhM08sNrtkjIUjiuj1yDWNSjude1GG9TTbN/NWpmW1jmt1VsrLBDP+HGdm1mmuHMi7ZVWOLfxQ+UuG5t7fzCalymwS3Cagq/CW9fmL2Nd5hMtzLBbbJImCFSM/QNhfFKHPBdxiIBxwAGHzREyH9VqOxUK3mnaQ6i2oyXKXty0Cam14eoYpFMixtcxANcOJUIW008qgZWVnO7J1Q+Xmslvof2YtrDLAs6dKzOk9YgSIGH5bT2EhAYfmbspKM4I4k2Mm/r6jPqtzN5yZobbUvMbndJPxBE91HteZg6tstdPIQOhRmO8tWvT5LTpwamsEdpFYo8WSUs100TMBLEWQrb6eeoQGAa4u9k37rDjqExMDDLDAiOGM7uHylpuoKNcXCWsY0zVbOTE1st9cQR2LbJiWEc83lpipAUhGN3qLMN8ZZUIJxQ+J7C9vbqbxDoVxFqN1dxyloheTSQavNARHJFtVBLf5HI6ccVtCAQNymTN15zpW/3drGl3MHWh85cW3ksrN+J0Zrjy0jDC+lJPN6k7epNwj7gJrW4somuLS5ubpr3pSPA7y3Q1fooUkyzbLnUsxujKiLFaAE5YgNuudSY4brxc+RwwjA23icN5rmmxhYkrkbeW0vL6C86d/aXFvmzCSEQSxtGQUt3nSPEEhjZk8raIZMkhzndtrbe8l8MXq6BOm+0t5pJdOdtkXlGZetAhS4dobYlhOVeXqT7MrtT05n+MI7HRdak8RpbXVuILlNO1JVlhhMBidVjZrqCLZHIYnVHtrQFhHGSzZVgds9rcw2D6QLaSW3sklMXl2WGW0XZ1YZQjkxWOPXiacvcHJIwfh51Sm5oAcJIGBMA43n+W8D+lwNw1SBWUGmrcuTpjow1JWuBA9qZxNHICUk6LkS3BWUHE92UiUsCq4Ixh5621X8fVH6fmfwVl81M/mg/4UkPVRRJdbZTu6FsEgGeX5GIugGPWIXt7FYFvTuS8g8k8q3LSJ1EnEDu0lx6nUrPdOkSh1O0MTibPcwX7iTV5UQ3SqiypeyTC6WUBHh6sY6l0Vkbcbe2EcKnILZxibXB5m59Hj7uMeDhwlFm09zpvUublp7qKwiVXnMsMXkSu2GWIyRhorRSp4htg87cEsDgVgtlDFA50uB4JtNZZo4BAIFheEHEpgkLR25ePkXF27SHaSqfDSea/wBOcXUkr3EGnqq3EztEhswoEMsPVjzFZg5UiK3Ek7ADJUlcZ7bR7/CTzw3ltL5wx9EJJGYTh7jy0zFImdHDeYvJGckZVeVoJAkR1Hy24EZCZP8AS42siXSPe506a0wdSldLeVA1xHdvFiSFl6hE17hWI6kzJbKADggDKIXdvGtzp9zBJby9S2t5muDGSrKHiiNzEMybXRlFrZDaCMFjzu2MTcTpZ3OnJKNQnYQkiSeG+aIiSHG5lnvQFYgySPHbqMHkAZ0QQ3Nq5v8ATrpJYZ1a0gme7dBsIMkMfmIh6yHDKLaxUDICs5xzEHu7vjB48JmbG0C/zNB4opUXQltFu4vyAt4pIVlXp2x07qkB0B/mLJg5AI/HuNsnOCKiyyQlIrXWNKdWC+caFrMEM2TDLOIJCMDGG8zfMeQSE5ICexs5XBdn06S1VZ3jcxQHT1nACjDAwWA6iq429W4IIPfdlHczRJLZaxZOizL5prdbIgOuRFLKYJH5GVEnmb5u4BEfBrLQMQfuJvbMGd4/0lyJPBeWjiW1ke5ju1WSVHmluDqLRAIw5Cz34aN9wVelbqMZLDca0NJbX06XdlcPFcxK1pbzCRCoMZBhjNzAu1C0bFRbWS72yQz5JKyhaXUN3EYLrdBe7GmM0s1wL4xAIxPpFxqCmN9+1BHAB/WG6t6tBBfxzNB07yPdZpIZozJGIiyrbmeJWSB2RmAt7SMy5wSwyTWfiQJFzHjlB6RE5hp4pCwtbGZYH0d2SK2sVcwlSYpLVcLJFL08NHYgBnbrT77hgGx6iAEFla3SFdPgTdqEDSxxCBphOJCWSZ4JCZLoq+5RNdGKJSysq8873WeBGijRJDp6y3CQpbxwG2bPViZIW3W9km0s3VuMzEbwADit8saq8SNb2tyNUbbbpLGblL9kBZSFZjNdhPUvVmkhhUGN1XAU1rmq7Hexv14kx/3AZbwjLMLW10G6mqPe4S4lW3ju1mlkklWTbhOvEpaZ+oC3l7NkiUpIGfkZZKTeakm6Qs5dkrGWJFsxs6Jt1lBMNggbaCsTyzsrKe4p5h5ZvPrcZS6l6C3oumLFGTcFa4X1TOZEJFtZFUDBlLc12PhH7Pb7U5ra/mVNMsYVdbZ+gYZhFJ6nEEK7VtQxHxHfMUkwXRhxrVq1LZ2TUtb2w68Om67hKkATguPs7S6umTSnsTNLPGk72kcABuHbKyOtrMys2CinzF6WzIo2oSwFfSfCv2ZymWe78SvH+bdZLq1gnkdrlwNv483p6iYHESokYDsuw8Ed54e0DSNAtTb6VZR24dt8sneSVyAC7ueWY4GWJJJ5NWded2ztmpUltHujPj9hcA243BGCubTAxWjT7K00+zis7G2itreJQkcUSBVVQAAAB9ABW+lSdPsbm/nEVtGW5AZselfqT7djXFJJMlWKNVlpGjXeotuRelD7yuDg844+Z7/2V0WkeG7a1IluyLmXHwlfQOPke/vyf7KvqwsSq7SdHs9PRSkYecDmVhyTz2+Xf2/vqxpSiwlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlQNe0fSte0ubS9a0+21CymRkkhnjDqQylT37cEjI55qfSouaHCHCQsglpkL8jfbl/JBtdRuG1f7MJoNPlbc02l3Uh6Ts0gOY3/AHAFZvScjCqB3NfjfxFoeseHdVm0rXdNutOvYWZXhuIyjcMVJGe4ypGRxxX9ga5j7QfAPhHx7pT6d4p0S11CMqQkjJiWI7WUMjjkEb2I+ROap+G+n8hkZH2P3nlAV2+1/wA9jmPcfb1X8lKm6Pquo6Peeb0y8ltZsbWKNw65BKsOzKSBlSCDjkV+h/tq/kmeKPCFjd634RvT4i0m2jMssJTbdxqoTJCjh+S5wvIC+5r833EM1vcSW9xFJDNE5SSORSrIwOCCDyCD7VIPZWBY4dQdXHPBYLXUyHA+I1+V9O0DxxpWqSJbajbrpV252rIj5tWJzjJY7ovYZJcEnJKKK6iWKSLYXX0yIHjYHKyKezKRwyn2IyDXwWrvwz4n1XQGKW0iz2bEs9nOWMDsQBu2gghuB6lIOBjOCQeJtfYg+agY5H2P39F0qHaZwq+f4X1ylVvh7xBpGvqq2cq2d6x2+RuJQZG5AGx8KsmcjCjD5yApA3GzkR45GjkVkdSQysMEEdwRXn6jHU3bjxBy19cF12Oa8bzTIXlKUqKylKUoiVXXOkWcsjSxdS1lY5LwNtySeSV5VifmQT/YKsaVJr3MMtKw5odiqOWw1KDJjeC8Qex/DkAH9qsx/wAgZ/XiNJdxwcXqSWZ7EzrtXPyD/ATjnAJ9/ka6WlXt2k/xCfT8eiqNHIqipUqTRLTvavNZH5QMAuPkEYFR88gA/wBpzFks9Ug52QXi9z0vw3/QKxIPzyWH6cc3tex2B87fj1VZa4YhKiaT/RX/AOkTf9q1bVuU6ohlWSCY5AjlQqWI77SeGx81JFatJ/or/wDSJv8AtWq2CGGeXuq5lw1kpdKUqtTSlKURKUpRFE1r/ae9/wCjyf8AwmpdQ5xJqVlNb2ELzrNG0fWXAiXcCM7iRuA5zt3EY+dWlvo8cgD6ifMseTCTmFfpjHq9uWzyMgL2qT3tY0Bxv68FhoLnSFDg81eY8lD+Gf8Ah5cqmPmo7v3BGMKf61WdlpdrbSLM2+4uF7TTEFl9vSAAF44O0DPvmp1K0313OsLBbDaQFzdKUpVCsSlKURKUrOCGWeVYoInlkbsiKWJ/gKwTFys4rCs0iZopJiUjhjx1JpXEcceeBudiFXJ4GTyeKpde8TaTo6lI5INVvDwIoJsxRnGQXkUEOOR6UOe+WQjB4HxDr2o65Okl66COLIhgiQJHECfYDueANzZYhRknFb+y9nVtov8AK3M+w/bO61K+2U6VsTriuu1rxxZWu6HRLbzcwyPN3K4jU8jKR925wQX4IJDR1wl9d3d/dPd311PdXD43yzSF3bAwMk8ngAfwrTW6xtLu/uktLG1nurh87IoYy7tgZOAOTwCf4V6LZ9ko7KCW+JOvwuTVr1K5g+S01f8AgPwd4j8ceILfRPDemTXt1PIsZZVPTizk7nbsq4Vjk/I4zX6M+x/+SHq2o+X1T7Q7/wC7bY7ZPu22O6dx6G2u/ZMgupA5BAOa/YPhXwx4f8K6Yum+HNHs9LtFz+Hbxhc+otye55Zjz86uBfV+QQMz7Dj4x4qo7rPmuch7nXgvzr9in8kzRdClg1j7QbiHW7vpn9mov5aMsi/Ee7sp3j5fCfav03Z2ttZ2621nbw28CZ2xxIEVcnJwBwOSTW6lX06DWGcTmcdchZUvqufbhklKUq5VJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJUPWrGHU9GvdNuIIZ4bu3kgkimQNG6upUqwIIKkHBGO1TKURfCvswubi6+znw7Lezyz3y6bBHeNM5aUXCIEmWQnnqLIrqwPIYEHkGtWm/76+v/AOItL/7e/qdpduuj+N/F/htcRxQ6iNSsoAOEt7tBIzZ5+K6F5wTkY7BdgqD4n/IeNfDOtvzA/mdIlJ9Kw+YEciSM3bmS1jhCnG5p1wcgKxSUTxFp95rOpve6kv3NpWmZkS7u5YJGieNi3mIY2V40yNv40pLqquqxx72c8Z5ZpP6Gvm/vDuqQ3MqXm3lQxYibUIwH6ZmmmitNk0XB5Udf44vhqOrRaHaQR301o8d0fIxR3N7azjLJhZk6Fsdp3LLK4LAOqKWIYcXcafFeRiOO3j1FL51fp+XuJ47t4mDxElyJtQRCwTrzTRWoWSIgcbR7vsrfFFvxDuiBAAwGM3v/AFC8GHC0latTGy1pPv6WoR3tzN5yZ7dtUkv9zukm6VU8xEivMwdQq2VgwQOjhpDvrW8MSRvMpj042CTWnmIJILddKMrbZUWRD5SxIlwDg3N0UlHYitiT7+lqEd7czecme3bVJL/c7pJulVPMRIrzMHUKtlYMEDo4aQ761vDEkbzKY9ONgk1p5iCSC3XSjK22VFkQ+UsSJcA4NzdFJR2IrsjuujDRHrO7h8haYzrUZZnTTnt9X02SBGRbm5tTbL+OS7RS3As5XDFB01kN5qLMAyhtg3YGy2tWtd5iuev96dHcbl7m6S/6OElkyNt1qeYmVhGiJaBHbk4JO1Yn8s9jqFrGEa2W+urcxLGsxIZZ5haXDIxC9MMbvUGcGRAVQ7wK1TW9w1612l/ltVmilmR1lng1LpgpKSFVbnUV6ciusUMcVoqk8kA7rd8GRMTlxwIte9t42+ZpbxhYUZjp8+oETWtxDe2sv3eJDOsckfQPotPNwIY4Wkjcr5SxiaQkYZ+XxyiW99omqXGhpDcXEWkR9S2iEMcQtY8NNbzdOUGGzyN4L3DS3BAztUsa6zfYyanmS3uYL+zm8gsvXWOWMwNmO183AhjhZ43K+VsYmkJGGfl8c34z07U9LsLe502xWaTw00kkYjtkMsFl6LjJt2DpYrsEjLJMZLqR1XIwWAq2ukCA/i0YH5Y4wZ+UWiLlpF4BWWngqe6hg+8hf6YEitLu3fzyTWsksckbK00V2YppA04SRnQ3NwEiBdDgBCRZT3MF+4k1eVEN0qosqXskwullAR4erGOpdFZG3G3thHCpyC2cYj3elWWv2sun2CPHHfozSRpDcbrpJB1EmCFlmuSsh2+YuGjhGeF5ONOga6mtWEx1uWAXcv5C6k6zyG5YlUkjV03SzZk2yi3tunEEkG5/VitYAtqQJP8A5DPqTjycDhKlwU5Un0iB7tZkaDT2XzGRHG1sSDHcIJYgYbMElSYoOpcPuHIJ9Od1Ij5htW239lK9+kLwrBIHiwHnaKXcIt6FW8xeO75yUTLCtixT2k73NubWGC1nUSoXjgWyLExzxidS0NimWUlIjJcNkEtk5Uz20s6QLM8NzZztfbBbJHMhiIElwYJW2xloyrCe8kZ85KoCwrO8HO3rHmMPERheTm1xHBYRibidLO505JRqE7CEkSTw3zRESQ43Ms96ArEGSR47dRg8gDOtYntunf6VPuSaJrNZ5b5grA7pIY1niUZwwKC1slxlcM54FYW8dy88dhfW6Xkd8wSB3jeZdQlhPUjcksst8CrAb3MNsmMjI21vghW3Q3+nXT4lga0gme7OyQkmSGPzEQU4UhlFtYqw3IFZyOx0NET9jiJxsbQP6mg8UWu7trW56IlP3a9jEspQpDbNYJPyudw6Nj+LtYEda5II54IqXDBMYPI3cD3M1yyTNYwWBHU3hY3cW8rh5DvUsbm99IZEKqd1GmEb3dikr6ctkow6tHaLaxzj0yqpxFZAszAbhLdFJG4Fb4rZZnlsZonAuW8wtiLIszhgEJ6DkPK+9Tm6vFCB1QhcMSKX1CAJMAX84PrO9j8pcOCkAtEEkFw5uEuEnF9OzTPHJJKmoPGDE4bavWvUTIcRRRxQAF1LYFa4p5bW0W4v22vpsUiT3HVRUtRGRGUaaMPHaM6EL0LVDLwmX5zW9boXvTla980lxKwYrNLNHemPcki8L1bxFLGTpQxxQANIC1S/D+l6rql/FZ2MTXl3ZxLCCrqjwuoMcyNLGrwWS7dq9K3zKcozMuCRB7gwHfEAZ4wJETywJ5NOCC+CiCJLe0isbePofdmyVRHApNrGhEgdbeV2htWZNzie5fqkmQbeQBd6F4QvfE/UFnDazWUrI89xdJM1tIyHfHuZsTX+3OAzSJEVZCqHaQPoPhP7NbDTmjuNZkt9SnjmFwkKW4S3SYf8NhtzvKQqkySO7Z3YIDEHvFVVUKoCqBgADAArgbV23umKBk4zzxnPG4yM4gq1tPNc74a8H6bo9ydQmd9T1Vl2Nf3SJ1dmQQi7VARRgelQBkFsZJJ6OlK89UqOqHecdew5K0CErOKOSaQRxRvI57KoyT/CrvSPDdzdAS3ZNtFn4SvrPPyPb35P9ldXp9jbWEAitowvADNj1N9Sffuagkrn9L8LfDJqEn16UZ/Tgn+0cf2100UccMYjijSNB2VRgD+FZ0oiUpSiwlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlfLftn+wrwN9p1k51CxTTdWLKU1SzjVZgAzMVb2YHe2c+5B9q+pUqupSbU+YKbXuZgv5i/bT9gnjr7MrySS6spNW0YIrLqlnETFkqzMGXkpt2NknjABzzXyev7HzRRTwvDNGkkUilXR1BVlPBBB7ivzr9tX8lDwn4zvrvW/DF2fDmsXMhllUJvtZXYpklB8PAc+nuzc1XNSn83eHr4jj4X5KzuPwsfT8ePmv59V1/hzx5f6dbxWWpW0ep2cSBIwW6c8agHAWQA5HwjDh8KoC7a1/aL9nfjH7P9Uew8VaJc2JDlY59u6GUbmAKOODnYxA74GcVylYqUqG1shwDhrxBWWVKuzultjrzX3LSruw1i3afR7yO8VU3yRAbZogACS8Z5AGQCwymTgMa218Mt5pre4juLeWSGaJw8ciMVZGByCCOQQfevoPh3x/FcsLfxHGkLHAS9toAMkn/AIWNSAFAI5jXICn0uTked2vserR71LvD1/OrLsbP2iypZ9j6fhdlSvI3hnt0ubW5guraT4JoXDKeAcH3VsEEqwDDIyBmva466CUpSiJSlKIlKUoi13EMNxC0NxFHNG3xI6hlPv2NV33DYIpFqZ7QkkjpTNtXJycIcp8+MfpVrSptqvZZpUXMa7EKlk0zUIsmC8huFHZJ49rN+rrx/Yn0+ta/Kax/6NYf/ZT/AP4ur6lWjaXcQDrkofBHAqga21ZBuezt5FHdYbklz+gZVH9pH+ii22rONyWdvGp7LNckOP1Cqw/sJ/0Vf0rP+ZP8o9funwRmVTLpN8xxLqUQT3MNttf+BZmH9x/01ui0Wz73e+/Pt5nayj9FAC5784zyecVZ0qB2ioePt9FkUmDglKUqlWJSlKIlKUoiUrGeW1tbbzV/e29lb5wJJmPqPGQqgFnxlc7QcZBOBzXH6746lBaDw8jW0eP6XNGPMHI52jLLHjjBXLgrkMM7Rfs+y1doMUx48PP2xVVWuykJefuuo1jU9N0aAy6jcp1du6OzjfM0nAIBwCIwQQcvj0nKhsYPB+JPF1/q8D2UUUVjYMRmCIZaTByOo55b93IGEyoIUGqC4mluJ5J55XlmkYvJI7Fmdickknkkn3rCvQ7J2XSow53ed6DoNFcmvtr6lm2CUruPsy+yjx39olwE8NaJNLbfvXk34duvD4y575KMOM88HFftr7FP5Nngz7PpYNW1DOv64sZUzXKAwxlkUMEjPHcPhjzhiK3vibximJPoOp9rnktXdDRLzH1X5c+xH+Tf4y+0C4W91aGfw7oa7WNzcwkSTjqbWWNDzkBX5bjOO+a/af2P/ZB4N+zDTTBoNj1r2XY1xf3IDzSME25B/cByx2jj1GvoNKsZs996oZPp5feVW6sYhogevmlKUrZVCUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoi+V/azbtpf2heG/EZjdLG9tp9GvZkICCZnjktDL29OVuY1Jzh51UDMhzUeNtKuNa8K39hYvFHqBjE1hLKSEiuo2EkEjYByFlRGIwQcYIIyD9U8ZaBaeKPC+oaDeySwxXkRRZ4SBLbyA7o5oyfhkRwrq3syg+1fLvCGo3ep6DFNqMcUeowSzWV8sIPS8zbyvBN08knp9SNypPO3GcHIoshUEviC21Hw1pT+GF1K2m1a3j1NbbT7KJrlYpgZMs0h6ELMxYlpSQ+2ULl+RyWt6DLFcvp1zZR3k108byW5gnuEuJIyskYfcRNfCMusbSzzQ2ydSLKhlKr3Xh79ieLNR8ONxa33V1fTfpukHm4/c+maRZdzEZ81tUYjNQPElpbeH7b7u0TS7K5udXR47lruOa/urlVAADoTumT19MvNNGkYdMtgha9J2P2gWOFNg7xvNrnGSbWbEgQ4kyJvCqqMm5XIeatbn9prdXMbXX5ZNRW9MpnL+sK1ym2SRtyErZ6e2wSI6FsP6YTQBLZLpoZNGNtbNGkpWOybSkuQpZQeLbTzvZSR+ZujHMOxAqxunQXMtzcSXtpcyObJrx7pmd3J3GN7hdsjvvRsWennYJY3QsA/phW6R23l7+ax+71s4SoEqpYjTo7jaWj3KVg0/LMudpuLsxzjkEAj1lIwLeWPKOczu/8S08FQVrWJ/LPY6haxhGtlvrq3MSxrMSGWeYWlwyMQvTDG71BnBkQFUO8CtU1vcNetdpf5bVZopZkdZZ4NS6YKSkhVW51FenIrrFDHFaKpPJAO6TZ2d1dbdHn0/rSXEKXUtmluFN07ZSaRbOdkZsdNT5rUGcGRF2IS6gxpre4a9a7S/y2qzRSzI6yzwal0wUlJCqtzqK9ORXWKGOK0VSeSAd17XjeI3vfI4XgmN7D52uHGBha1S0muXuXgkt7ywuV00SG7SK4jaEsYrUXMClYi8RZTbWETvnAdwWYVFu9Me3sm0Y20uqWFrayq1g9vbxrYgB5opejKXhskZGIae7Mlw+WARTuNW6SNH0ppB05LOZ7GEPfQmWBl3ItuJoVZLeSSJSvl7GFpsrGWkBYGq5La80npWdotzew6bC7x2whgh+7mTdcQTCKUvDYqVPM92ZLlvUAincasY8ulsjoT3bSMeDRMC4ljhc7qxC4Xw0ra7pb2FxM91qkY8vMwSSQ3hUq8F08LHqXAYbCHuWihQSoApGQfbJnGr6hNqp3WuswxqbwSNcJcySHbJA1xDCHnkB6QW3t2SMrE4JG1yZ+oaeNR8V6lHbK72+q2Frf2y4up2uGdnCytHMxe5RTAiB7hoYRnf09sg3R/EixahNbandxeZtVvYokujI8zXKXKPAY+tG26Z1aRpGt7bbCAsi7iSMcd72tp8QGH/qEGDHMgERwc3newC6nrFPaTvc25tYYLWdRKheOBbIsTHPGJ1LQ2KZZSUiMlw2QS2Tld9rFMILee7sXhmt2N6y+WKdORQyPciOUqqkqpZbi9kLFo2Kx84rX0zafj2ywQC1usTgzRQx2Yf8KWJZlzDYqGOSkTSzuGXJB5rZaxTCC3nu7F4ZrdjesvlinTkUMj3IjlKqpKqWW4vZCxaNisfOKse6W70jr4YdLyT/ACkjhAwFri69taKsv5s3EUhaRepMb/pEbFC+ifUWKOctuS3CtwMLitisqQPfWToWmgWzt7o3BQOFBaGETQbRjgg29kjEvEA0hycmJt4EVUe4FxAxdy8lwdQaIDaAuI59QLK7ZOUt1RxwwTkejHPO0UrxzQtHp8kkd0IpB0yJEtDNGu1CVypt7OJ23KMvzk4N7xj94vllj8waeMrK3yxiJ4reHYPLN1UjSGNFsBgyrM8TL0bFAQWDSLNOUkI4YED1oXupYdMSwUC4fqvZLayNJMrArvFu53TS9RVU3N4qRgqjBeST1fhfwFqGrrbyMsmk6fA3UgeayjQq2d6vbW3McABOQ8qPNh3UlSAT9V8OaBpmgWjW+nwvl2LyTTStLNKxwMvIxLNwFAyeAoHYCuNtXatKhZh3navPrF4lwMKxtMlcF4b+zW6upfvDxNcqGlTbNbxsZpJkPLJLO6g9Msqv0o1ijG5lKsDX0rT7K00+zis7G2itreJQkcUSBVVQAAAB9ABW+leb2ja6u0Hvm2XDXM35q4NASlSLKyur2TZawPKR3x2H6nsO1dXpfhm1t9sl43mJBzt7IDx7e/v34PyrWWVzuk6Peag6lIykBPMrDgDnt8+3t/dXX6Ro1ppy7kXqze8rgZHGOPkO/wDbVlSiwlKUosJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIoGvaPpWvaXNpetafbahZTIySQzxh1IZSp79uCRkc81+PPty/kgS2lu2r/AGXTTXSruabSrqUFwqxgjpOfiYsp9J93GCAK/aVKpfRDjvCxz++fj4QrG1CBBuNeS/j94i0PWPDuqzaVrum3WnXsLMrw3EZRuGKkjPcZUjI44qur+r32ofZf4J+0myjt/FmjR3ckS7YLlDsnhUsrEK45AJUZ+hPzr8Ufbf8AyWPGHgyafUvCaTeJNBjjDsygeaiwjM+6Md1G3uv9ZRjNR+K6n/ujx4eOX05qe4H/ACeXH8/XkvhWha7q2hzPJpd7JAJMdSPAeOTGcb0YFWxk4yDg8jmvonh7xnpGrKsWoNFpF8xwBhvKvyAuHJZkJzzv9IwSXGQo+U0qja+zqO03cIdmMfHPxVuz7ZUoWBkZL71PDLBK0U8TxSL3R1KkfwNYV8q8M+L9V0URWrSteaYp9VnKchVJJPTYgmIkknK8Egbgw4r6N4e1vSvELLFpUsovWGTYzJ+LwAW2EemQDPthiATsABNeY2vs+tst3CW5j3y+nNduhtdOvYWOX2z1ZT6UpWktlKUpREpSlESlKURKUpREpSlESlKURKV7GjySLHGrO7EBVUZJJ7ACqzW/EOjaJI8F08t5eodr2ludvTPGRJIQQp57KHOQVbaakxj6jt1gk61JssOc1g3nGArWGKSXfsXKxqXkYnCoo7sxPCqPcngVzWt+NNLso3i0fdqF3j03LptgjPGCEYbpO54YKARyHBrkNf8AEera3+HeXG21Vt0drCNkKHnB2juwBI3NliO5NVFdzZexwO9XM8hh45+niuZW7QJtS89a6KXq2p6hq135rUbuW5lxtUueEXJIVR2VQScKMAewqJWdvDLcTxwQRPLNIwSONFLM7E4AAHJJPtX6W+xn+Sd4n1q9tdT8fEaLpSyBpbENm6mUFgV44jyVXnn0tkc12N5lIBjR0A1Yc8Fz4c+XE+J1+V+f/CPhXxH4t1Mab4a0a81S6P7lvGTt9LNyew4Vu55xX69+xT+SRplhFBq32lTC+vlkLDTLeTNuoV1Kl2HL5Ctle2Gx3Ffor7P/AAP4X8B6KNI8LaTBp9udplZRl5mVQu927s2B3/X510dSFBz71DbIe54+g6qBrBvyef2GvBQ9F0zT9F0m10nSbOGysbSMRQQQrtSNR2AFTKUraADRAwWuSSZKUpSsrCUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUqE+oIzmOzja6kHB2H0Kfq3b+AyfpWPlJ7jm+nJX/iYSVT+J7t/cPpRFPpUDys9vzYzkL/AMTMSyfwPdf7x9KyTUEVxHeRtayHgbz6GP0bt/A4P0oim0pSiJSlKIlKUoiUpSiJSlKIlfJfHWnHwr45bW0UDR/E1xDDc4wBa6gIyiysT+5MkcMXcYkSMBWMxI+tVA8Q6Pp+vaNc6TqkHWtbhQGAYqysCGV0Yco6sFZXUgqyhgQQDRZXyPxdpVxqWnRzaa8UWsafI11pckxPSW4EboBIADmNlkdGwM7XJXDBWFWmu6N93zavpOnmLWtUMkHSSwEtzJcW7NCVmCEBlikHTLmQRjI/ECsGNxoMmo2s134d1yQy6zpBjhuLgoIxfIyAx3aIMYST1AgDCyJLGC3T3Gs8R/8A5t383i6L06YsDtrkKcFlULtuwP3niRGVgMM8ZHLmKOM3Uagpuk3HETE8b42mDH7oRK43WLSewuVudSF7p93doIRdSXheZ95LKks67ZS5ZCy2ViQu9SC2yVSIe2bTPRcQ/d8NlxJH1Y7SGx6vdd8bC1sfVJjKNc3ZiuMgg4NfTZNG8rLd6np0dtPrdxmNb2+G4xRM4OwbQD00ABEalQxXJYMzSVwetWVj4f6VvBqO/wAjuF2Io1sLKw6uMLHKGWG0yZCCQs1305/STkNXs9g7RZtP+mMcr/mBfdBNzIw3b67mRdUs0fUlbTPuq5aO66Vx93pb9WSdpHMcji0l2M+3aha91DK9RAyx4YCj7h1XHlpJtWmSWWWTzM6ahs2rIcJsn1FREdyxRRRWgSV8lgowuEjbzFnPY9G1eEX8tpKqAyA7lmk8tOYy+0RqxvNQJBkQFI/WorZcTSyRjIsnl1F1Z5mjnlXUQjASM3TCXGpgRvuVI4o7VUkYEsqLjsgkQB+eB53tvG3zNcOMKta0kaPpTSDpyWcz2MIe+hMsDLuRbcTQqyW8kkSlfL2MLTZWMtICwNQreyudMjNtbSyXEWk2zSwWZghiNk6MZoJEik3w2IKMSZ7xnuGCuAobObG3S5MZulgkzpjta583C0lphjEsBmhVktXkjxH5exhMu7pbpAXBqO0T2VsllZWsYTRrZpYrdIlie2dAssMixTNLBYgrvkM92WuG3SgKvAE2PuWiOn8Np4yYaJgZsfM2lYhcj4mhGpeJbWG0imlj1zSfMg9Ca46wilU20jLLIZp9rSyxiS66MLgIdu2NQY3ih5brw/qWoQSeYnmXp2M6Ts0s0pCtCouAjdSUTqHWC12xIyPubGMzPEtgmofaBGPJ2l3jTEkj9M9yb4ST7o2JL9S7jRrbp9aeSKIhomCKgXqSYpTcPLqPnkVZ26Md4bmQvKjAHZ5hBumk6ilhbWbJGCrqW5APKfuPLxfdk9eAN/5jEcO82eKmoGjXFlcWNvrGnzJFYhhN1FaKFLZJU2NEJP5qwQsylliaS4YOCfUKlxTeWkWL8eB/xL3pNb9GRljYK90YJGCrnarie8lc748qnIrR9ndtqWvaF4dTTVudQmtrKGMNE0bvChh2NEZ1UR2ihiN2wyXLIyk7doA+w+E/s2s7FY59YuTeTCQT+WhUw2wl/wCMZdxaWQ7UYvK8hDruUitTaO0KdFgdV+YjAawvN8WktxFpBhOC+eeE/C2sa4zrYoZLWWONJrucPJbzFMgtLMTHNfblYYXCwBGON+0A/W/CfgnStAaOfq3F/eRxiJJ7ggCNB2WONAI4xgICEUA7FJyRmumVVVQqgKoGAAMACva85tnadbaSRg3L7njw6xJvdXNYGpSlXmkeHLq6bfdh7aH6j1tzyMe36n6cGuapqmijkmkEcUbyOeyqMk/wrpdI8LkgS6ixXn+ZQj5+5H8eB/bXQabp9rp8Jjto9u7G5icsxHzP+oqVRYla7eGK3gSCBAkaDCqPatlKUWEpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURfF/tq/k5+A/tCsbu6tbCHQ/EDRnoX1qmxS+EC9VBwy4QL8wCSOa/Ef2yfYd48+y95LnWdPF1o4kCR6na+qE5Zgm73RiFzg9twGcmv6iVpvLW2vLdra8t4biB8bo5UDq2DkZB4PIBrX+CWXpW5cPx4dYKu+LvfPfnx/Pj5hfxzpX7y+3L+SV4d8QW7an9nYg0DU13M9mxPlpwIwFVR/wZ3KOe3qYn2r8XeP/BfiTwL4hudD8TaZNZXUEjRhmU9OXGDujfsy4ZTkf1hnFSZWBO64QdYHj9cwEdTtvNuNYq18O+P72FhB4hM+pwHAWfcPMxnPLFiMyjB+FjnhQGUZz32nz22p2H3hpk63VrgFypG+HJwBKgJMZyCOeDg7Sw5r4XW+wvLzT7tLuwup7S5jzslhkKOuQQcMORwSP41zNr7GpVe9S7p9PLh1HkVu7P2i9lqlx6r7hSud0DxnY3Xhy71LXraWCW1uYLfqWESsJjIkrZaNmUKcxEkqQvIAQYzXRWBh1K2e60m5i1G3QZeS3yTGOeXUgMnY43AZwSMjmvM1qNSgSKgiDE8M8cOK7VOqyqAWGZ8/JKUpVamlKUoiUpSiJSlNSe10nb99XsGmFvhS4DdRu+D01BfbwfVt25GM54oLmBcpgJKVq1W7stHtludXna3RwDHEgDTyA9mWMsCV4PqJC8EZJwDReIvFiQ+H7e88Pxyxtc3E9v5m4GJo+mkLbo1ViEP4pGSWI2hlKnt88uJpbieSeeV5ZpGLySOxZnYnJJJ5JJ966mx9lvrjfed0etvpqy0to21tPutufRdN4h8aXuoQtaadE2l2jgrII5i0sykYKyPwCvJ9IVQcjcGIBrlqV132Y/Zv4u+0bWRpnhfS3nIV2kuZcpBHtAJDSYwD6lGO/qFd+nSo7KyGiB6n3J9VynvqVnS4zr0XI19f+x/+Tx4++0WCDUorZNH0WZd8d/eAgSKQ+CiDlhlcZ4+IHkV+ofsR/kveFfBFwureJpYfEurrtMQkixb27LJuDop5LYCct2wfY1+gIYooIUhhjSOKNQqIigKqjgAAdhVgbUqf0j18uHjfkCqy9jOZ9PzrFfOPsn+xLwD9nMEcmk6Sl1qYUCTUbsCSZjhMlc8INyBgB2JOK+lUpWxTpMpiGhUPqOee8UpSlWKCUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiV4SACScAdzXtU+qW81zqsaLIrIkJcQSDMbndg5A9+3z/AEoilNf9UlLGI3Tdt4O2Mfq3v/DNeeSkuOb+czD/AIlPTH/Ed2/icfSsra8jMi280Ztpuyxt2b/mnsf8/wBKl0ReIqogRFCqOAAMAV7Wm8a5WHNpFFLKWAxJIUUDPJyAT29scn5d64vXIr68tIZfEGnwvd2ME7PA1qbixuSQuHQ/uODgDqDIBkAUj1VJrS4ho4ore48Y6dHq0mnRWt7cPFcJbTMioOnIx4GxmEjDALbkVgVBIJwcdE6q6FHUMp4IIyDXJeFvDenyLDrDW8cPUjikt7eBGhW1YD1lMEYLk4baFVgACp5J66jmlpIPBFC8lJb82E5hH/Ev6o/4Duv8Dj6V6t/0iEvojat23k7oz+je38cVMqDe6jBEzW8aG5nxgxp2H/OPYf5/pUUU8EEAg5B7GvaotCWePVpkZ1SNoQ/Qj4jQ7vbPv3+X6Ve0RKUpREpSlESlKURKUpRFxn2k+E7zWprDXtClt4de0tJY4VuAeldwSbTJbuRkpuaONhIASjIDhlLK3JaHqcOr6ct5DFNCRJLBLDMoEkM0UjRyxtgkbldGUlSVJXIJGCfsFcF9oHhi8jupfFHhi062oNtOpaerBBqMaqFDLnCrcqoAViQHUCNzgRvEWQuC8jeeFPx9LN1e6EnEmlrGHaxj/rWoVd7IvOYSWO3Ai27FikjyaYs2nwayFk8W6hdx7bS8imigjtY5Yzl4HUgwwndy8ZkmKleZNq46fTb621GyS7tJC8TFl9SMjoysVZHVgGR1YFWVgGVgQQCCKpbzQb3T7ubUvC11FazTSNJc2N20j2lwSdx2qG/LyM24mRFIJkdnjlbaRsbPtL6BlvHUSIIGcETxQtBXG614ejtulo4a2u7283XVzo1sEnIBwpk6chRZ2O3JurxnHUiXam6QIK7zLSf0xvN/eHZnmuZUvNvDFQoE2oRgP1BDDDFabJpeTww62TxDo2j2V3Y6rJpngDUruYzSSXL26x3TsQJZ4JCQsrHBALgOv4bSRAMqtu1bw5nOm2Gi+bmutk1/q17ddNLkjcuJ1iIe5wGJ6DKsJQ7QyABR6jZO2WVBu1T6gHMm8ADAiCXEgzMqh1MjBcPbpcmM3SwSZ0x2tc+bhaS0wxiWAzQqyWryR4j8vYwmXd0t0gLg1rvGmj3R21pbL91wvcJbQW0dv5WRcSwyJbyGS209SpeQzXWZzulVVX0gdfceEYNMkF/qWsSRWFgixW8qIGuypUR9OLaoS2Dhul07WJJHKxkSFjtrjtG0u88f6alp4ft7ax0BJQq63HEIIEXLMTptkGdEkyRm5kbqI0koGCuxOge1dmDDWkEDkY6XxAnAXDXXgtlR+GcFy8EF1qWsX2oHSVmTU5RDaRyNJfx6hFCSIpijMZLgbpHUTTSRRbGt32jCqvcJ4Raw0XU/Fvik6jZQWVlLcTRW10Hv7iFUMrB5vSYuVBEMLLGGDcsrYH0Xwj4S8P8AhW1MGiaeluTGsbysS8romQis7ZYhQcAE8AADgCof2jfmrDS9CHxaxqtvbMG/m3ijJuZ45PmjwW80e3BDFwp9JJHl6/azyN2lbnxJOPEx5nCRCuFPNSfs58Pjwt4F0TQDFbJNZWUUVwbcfhvMEHUcZAJ3NuOSATmr+lSLKyur2TZawPKR3x2H6nsO1cgkkyVYo9WOk6Peag6lIykBPMrDgDnt8+3t/dXQ6R4Zt4AJL7E8oOdoPoHPH6/x457VfoqoioihVUYAAwAPlWFiVW6RolnpxEigyzgY6j+3HOB7f5+e9WdKUWEpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKp/Ffhjw94r0xtM8SaNZapaNjMdzEGA9Qbg9xyqnj5CrilRexrxuuEhSa4tMgwvxB9sf8jzVtO8zqv2c3/3lbDdJ92XR2zoPW21H7PgBFAPJJJJr8p39neafdvaX9rPaXMeN8U0ZR1yARlTyOCD/ABr+xdcF9rf2TeC/tL0a4s9f0uEXrRstvqMSAXFux2+oN7/AvByCBjsap3alP5TvDI4+B4+PmFbvMf8ANY5/j7eS/mNZf7gtW/xpY/8AZXdU9vNNb3EdxbyyQzROHjkRirIwOQQRyCD71+jvtb/kzeNfA/hnVxoMcniXTJL2G7SS3QCaGKJLrd1EzkkKycrnJJAHz/ONxDNb3ElvcRSQzROUkjkUqyMDggg8gg+1V7O9r31BmcD0AwU6rS1rDy9yursPtE8QwYW8FjqaBNoF1bgMT/WaSPa7N3yWY5yScnBq3t/tIsjCpvPDjmf942t/04+/GFeN2HGO7HnPbsPnNejtVVTsrZH4sjpI+kKxm3bQ3+Lzv9V9Y/2ceEv+M1z/AOwIv/x1e/7NvCX/ABuuf/YEX/46vlArMVrf/hNnzPp9ld/+Sq5DXivqcnjfwqsbNH99TOASsbWsUYc+wLdVtufntOPke1V9z9odsEBsPDqiXPPnLxpUx9BGsZz25yR349x89FZijex9mbcgnxPtCw7tGucCB4feV1V9488RTl1tZ4NNjbG1bOEI8fz2ynMoz7+v3I7cVzA714O9SLC0u7+7S0sbWe6uHzsihjLu2Bk4A5PAJ/hW7To0dnadxoaOP5/K131KlUjeJKtbz/cLpX+M73/srWovh/RNX8Q6pDpeiadc6hezMqpDBGWblgoJx2GWAyeOa/Sf2XfyV/FPiTw3p8fjOd/DdvDeXM7QhVe4dZERAAM4UhoQTnurDHPb9afZp9nfhL7O9FGl+F9LS2Tc7vM/rmkLEE7nPJHCjHbCiqdnL3NIYOJucMThxP05qytuNMuPAWHQeX15L84/Yz/JEWzvbXWftHvobkwyCT7ptTuifBb0yP8AvKfQ2Bj3Br9WaFo+laDpkOmaNp9tYWcKqkcMEYRQAoUdu5wAMnnip1K3adBrDvG5zOP48FqvqucIwGSUpSrlUlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJUKfjWbY/1oJV/95D/AONTahXvGo2DfNnT+1Cf/wAGiKRPDFPEY5o1kQ9wwzUMx3lkpNuWu4R/wTt+IPorHv8Ao39tT6URQ9N1O0vy6QOwlj4kidSrofqDWzVP9rLr/wBi/wD8JrXe6baXZDuhjmU5WaI7ZFP0Yf5uxqn8Q6jf6PpU4vYTfxyKYopYQFfcwIAdTx/Ef2VAVPhd6obDioNLhZyvNL/2stf/AGKf/CKjazrWn6SY1u5W6s3EUSIWdz8gBVBo2uahrGlwppsB0+KJRDNPOAz71ABCKOCP8Jv7DU2z0y0tnMvTM1wTlp5jvkY/84/5hwKz8QVO8wyDxWw1rW/P5KRJPeXyDqbrOFh/Nq34h+jMO36L/bWUMUcMYSJFRR7AVnWq4uILcxiaZI2lbZGpPLtjOAPc4BOB8qkq1v0gZ1W7f5QxL/e5/wDCraqrQ+bq/b5SIn9iA/8A4VWtFhKUpREpSlESlKURKUpREpSlEXDeNPA891fSa94Vu49O1ZyHubWQAWepkAAdfCsyPt9Imj9XCbxKsaoOW0nVoL+e5tGt7ux1CzKrd2N5CYpoSc4ODw6EqwEiFo2KNtZsE19irnPGfgzR/FJt57xryz1C0VhaX9jcNDPBuKkjI9LoSqExyK6MVG5TiiyuQrl//pf+EYv9rtI+5c/H9y3Mum9X5dTyzJ1Mc43ZxlsYyc3Wp6R428LZN7af7K9KT/8AndOi2X0S8cy22cS4AJZ4DuYkBYAKqrPx14PubuGxPiGwtdQmkWNLC9k8rd72OFUwS7ZAWyNoKjcCCMggksrV/wDS/wDCMv8AtjpH31j4Pvq5l1LpfPp+ZZ+nnjO3GcLnOBjqKVTa54q8N6JdrZarrlha30kYkis2mBuZgSQvThHrkJIIAVSWIwATxRFc1zWgRyeKfEaa+kby6dZb4tGVBvW73om+8AP+XFGwA9BlYM6TLi40nQPFHjB1aWG78MeHmOJTcIY9RvYzk5i2vm1UgAZcdbDthYWRWP07QtE0vRLGGy0uyhtYYY1ijWNAoVFAAUAcBQAOBgDHAosSqTSPDDs3V1I7V9okbk8+5+X6fP2rp7W2gtYRFbxJEg9lHf6n5n61tpREpSlFhKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESuG+0f7JfAH2gWRt/Efh61lk3My3MCiKdGZlZiHXnLFRnPcZ+ddzSq6lJlT5hOuGSm17mfKV+P8Axp/Ips574TeEPFzWcDySM8F/D1OmpIKKjLgnAyCW5PH1r5R4p/knfa1o0N7c2djYaxBbyFYhaXA606b9oYIe3B3EE8DPyr+i9Kr+A4fK8jyP1v69IVnxQfmaPp+PRfy+/wDpAfbJ/wD0/wBW/wDc/wDmrIfYD9sf/qBq39if/NX9P6Vjcr/zD+0//wCSb9L+U+f4X8wR9gP2x/8AqBq39if/ADV3Phb+SP8Aajqk1k+qHS9HtbiPqSPLP1JIMpuCtGP3s4UjPH8K/oLSsfBqu+Z/kI+srPxWDBvmftC/JXg/+RfpUHTl8V+Lbi7dLkM0NjCI45IRt9JLeoE+oZHsRX6M8B/Z74O8D6bBY+G9Bs7MQ8ibphpmbYELlzyWIAyffn511NKk3ZmAy6553/A8AFE13kQLDlq/ilKUrYVKUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJULU+JbF/6tyP70Yf6am1C1ji3if8Aq3ER/tcD/TRFC8R3L2t5okpnaC3+8Nlw27am1oJlUMe2DIYwM/vbffFQtJ8W21zcaqt8trZW+nTvFJcm8jKJiUxr1AcNGzYyOCuP3s8V0U8UU8LwTxpLFIpR0dQVZSMEEHuDXO6n4WhNvLFpiWlvGYmWKM2yfl2LK+6JsenLKCVIYEqpGMHJF0tRNZt4LvSrmC5iSWJoySrDIyOQf4EA1SeXvNFv9JtrW+hEdzI9ubUwbYWAV5AUAyY32rgkHYcH0AkY6C+/oM//ALNv81YIBEFZVJpFtBaaZbwW0KRRKgIVRgZPJP8AEkmpdV09/FYafal0eSWZRHBEg5kcRl9oJ4HCsckgcd65K71PW9S1lY4WvLeBLmKFJ7LE1rGz26yAvt/EkBZ9ucKgUg8MAaAACAiv9T8T2kMj2thFLfXoPoiCMiShXVJAkhGxmXdjGfiwDjnFf4Vf76v7HxJEqzRSJfRi5aMBtguQIU5AYDaGOPpzzirHRNKuGjtZdVtbaB7OJYbaCCXqLGoxlt2xTkkL6ew2D5mr6sotugD0Xb/1rk/3Ko/0VZ1XeHh+QZj+9PKf/fYf6KsaLCUpSiJSlKIlKUoiUpSiJSlKIlKUoiVG1OwsdTsZbHUrK2vbSZCksFxEskbqQQQysCCCCQQfY1JpRFwsv2PfZbJIWPgHw8kbcvBHZIkDsOzNEoCM6jIVipKh3AIDtnotA8LeGPD9ubfQfDmj6TCZOqY7KyjgUvgDdhFA3YUc9+B8quKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURK03kC3Ns0LMy7sEMvcEHIP9oFbqURQFupLZhFqAVQThJ1+B/wBf6p/Xj61Nr11V1KuoZSMEEZBqAbe4sfVZ5mtx3t2PqX/mE/5jx8iKIpFxa29xNbzTRhpLaQyQtk+hirIT/wBVmH8aX39Bn/8AZt/mr21uYblC0TZKnDKRhlPyI9jXl9/QZ/8A2bf5qIuU1XR4dYttHjuoLe4tbecTzRTLuVx0ZFAxjB9TqcH5GrW3toIJbiWJNr3MgllOSdzBFTP09KKOPlSy/ocP/s1/zVlPNHCBvJ3McKoGWY/ID3oi2Vpiaa8cpZAFAcPOw9C/p/WP931rdb6dNd4e/wDw4TyLcHk/88j/ADDj9at0VUUKihVAwABgCiLTY262lqlujMwXOWbuSTkn+01vpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIlKUoiUpSiJSlKIot1ZpM4mjdobgDiVO/6Ee4+hqLdXbx200F8ixSNGwSRf5t+PY+x+h/hmrSsJoo5omimjWSNxhlYZBH1FEXP2DzXMEUNkgdlRQ8jfzace59z9B/HFW9hp8VqTISZp2Hqlfv+g+Q+gqTBFFBCsMMaRxoMKiDAA+QFZ0RKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlESlKURKUpREpSlEX/9k=" loading="lazy" alt="CFD fluid temperature field and trajectories through the GPU microchannel cold plate; coolant warms from 35 to about 43 to 44 degrees C along the channels." style={{width:'100%',borderRadius:8,border:'1px solid var(--line)',display:'block',background:'#fff'}}/>
          <figcaption className="cap mono" style={{marginTop:10,fontSize:11.5}}>Fig.&nbsp;CP-4 · Fluid temperature &amp; trajectories. Inlet 35&nbsp;°C (blue), outlet bulk ≈&nbsp;42.96&nbsp;°C (orange) → ΔT&nbsp;≈&nbsp;7.96&nbsp;°C along the 50&nbsp;mm channels.</figcaption>
        </figure>
        <figure className="card reveal" style={{margin:0}}>
